<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>3번 예열기 · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · PREHEATER-03 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>3번 예열기</h1><a href="/all-in-one/#view=summary&amp;equipment=PREHEATER-03">설비 작업실</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>3번 예열기 자료에는 합금 래들 예열기, 압연 10톤 래들 온도조절기, 트래베(LADLE) 예열기, 3공장 점보 몰드 예열기와 공장 LNG 배관이 함께 있습니다. 관리번호 3은 사용자 지정이며 모든 자료가 같은 실물에 연결된다는 뜻은 아닙니다. 버너·공기/가스 공급·화염 검출·온도 제어·래들 이동/크레인 회로를 구간별로 나눴습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">3번 예열기 자료에는 합금 래들 예열기, 압연 10톤 래들 온도조절기, 트래베(LADLE) 예열기, 3공장 점보 몰드 예열기와 공장 LNG 배관이 함께 있습니다. 관리번호 3은 사용자 지정이며 모든 자료가 같은 실물에 연결된다는 뜻은 아닙니다. 버너·공기/가스 공급·화염 검출·온도 제어·래들 이동/크레인 회로를 구간별로 나눴습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 40개, 압축 내부 자료 0개, 고유 해시 40개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">Excel Panel 시트의 P000~P00F 및 P040~P049 표기를 셀 근거와 함께 정리했습니다. 좌측은 Power ON·화염감지·예열 ON/OFF·PID 신호·부저 정지, 우측은 점화 TR·GAS/AIR SOL·표시/경보 계통입니다. NOT USE와 비어 있는 기능은 실제 사용 I/O로 채우지 않았습니다. Mast-K1 시트의 P/M/T/C 셀은 보존하지만 도형/접속이 재현되지 않아 실행 가능한 래더로 복원하지 않았습니다. HWP의 GH1000 단자와 NOVA500의 단자를 서로 대응시키지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">문서상 온도 제어 출력, 점화 트랜스, 가스/공기 밸브와 화염 검출이 예열 제어의 핵심입니다. EMP핫버너용 PDF는 Siemens LFL1 계열 부품 자료이며 장착품 확인 자료가 아닙니다. 온도조절기 일반 설명서의 PID·프로그램 기능을 현장 PLC의 시퀀스로 간주하지 않습니다. 순서·퍼지·점화시간·알람 극성·현재 프로그램은 별도 확인 전입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">Panel 셀은 P040 점화 TR, P041 GAS상+Air#1/#2, P042 GAS 하부 SOL, P043 BUZZER, P044 예열 ON 등의 연결 명칭을 제공합니다. 같은 시트의 RY2/RY3/RY4와 110/111/112 표기도 별개 배선 근거로 보존합니다. P&amp;ID는 가스/공기 배관 경로, 크레인 사진은 이송 전기 자료이며 온도조절기 신호선으로 합치지 않았습니다. 문서의 서로 다른 전원/제어기 정격은 현재 반 명판과 대조해야 합니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">온도 높음·낮음·점화 불량·화염 감지·BUZZER 정지가 Panel 표에 있습니다. 2015 문제점 시트의 버너 캡 이탈·탭 손상·점화 불량은 과거 원문 기록으로 분리했습니다. 현재 고장으로 재등록하거나 반복 재점화를 복구 절차로 작성하지 않았습니다. 퍼지·연료 차단·화염 보호의 현재 기능은 검증하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 점화 불가/소화
화염 검출·점화 TR·가스/공기 SOL·온도 허가의 원본 위치를 구분
근거: 합금로 레들 전기도면.xls · 원본 추출 열람본

2. 온도 표시/제어 불일치
현재 제어기 명판·센서 형식·출력 종류와 NOVA/GH1000 자료 차이 대조
근거: 압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본

3. 버너 헤드/캡 손상 검토
문제점 시트의 2015 기록과 현재 관찰·수리 이력을 분리
근거: 합금로 레들 전기도면.xls · 원본 추출 열람본

4. 래들 이송/크레인 문제
예열 회로와 크레인 전기도면·실물의 경계를 확인
근거: 트래베(LADLE)-예열기.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 40개와 압축 내부 0개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 24행·조작 참조 2행
- 핵심 PDF 페이지 미리보기 57개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 4개·확인 대장 6개

미확정·추가 확인
- 예열 대상별 적용 범위: 합금 래들·압연10톤·트래베·점보몰드·LNG 배관 혼재 / 호기·반번호·버너별 적용 도면 확인
- 제어기 모델: 파일명 NOVA 관련 자료와 HWP 삽입 GH1000 단자도 차이 / 장착 명판·옵션·센서/출력 배선 확인
- 과거 표·사진: 2011 재고표·2015 문제점·과거 사진 / 현재 재고·설정·실물과 별도 대조
- PLC/HMI 원본 및 현재 적용: 도면·설명서 범위로 정리 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf#page=1">NOVA500 ST Manual(Kor).pdf</a> · <a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">압연 10톤 래들 온도 컨트롤러.hwp</a> · <a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">합금로 레들 전기도면.xls</a> · <a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf#page=1">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · <a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">트래베(LADLE)-예열기.pdf</a> · <a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf#page=1">예열기-버너연소장치24만 P&amp;ID.pdf</a></p></section><section><h2>입출력·접점·단자 · 24행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P000</td><td>Power ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 3</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-3">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P040</td><td>점화 Tr</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 3</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-3">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P001</td><td>화염감지기</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 4</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-4">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P041</td><td>GAS상+Air#1/#2</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 4</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-4">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P002</td><td>예열기 ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 5</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-5">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P042</td><td>GAS 하부 SOL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 5</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-5">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P003</td><td>예열기 OFF</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 6</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-6">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P043</td><td>BUZZER ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 6</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-6">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P004</td><td>PID 출력 OUT</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 7</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-7">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P044</td><td>레들예열기 ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 7</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-7">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P005</td><td>PID 출력 #1</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 8</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-8">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P045</td><td>온도 높음</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 8</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-8">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P006</td><td>PID 출력 #2</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 9</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-9">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P046</td><td>온도 낮음</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 9</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-9">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 좌측 입력 참조</td><td>P007</td><td>BUZZER 정지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 10</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-10">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P047</td><td>점화 불량</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 10</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-10">근거 열람</a></td></tr><tr><td>합금 레들 Excel Panel</td><td>Panel 우측 출력 참조</td><td>P049</td><td>BUZZER 정지 ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본 / Panel 원본 행 12</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1#sheet-0-row-12">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>1/2</td><td>전원 단자</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>6/7/8</td><td>PV 입력 옵션</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>9/10/11</td><td>이벤트 접점</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>12~17</td><td>제어 출력 옵션</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>18/19</td><td>보조 출력</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>20~22</td><td>통신 옵션</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>HWP GH1000 삽입도 · NOVA와 모델 구분</td><td>제어기 단자 참조</td><td>23~25</td><td>RSW 옵션</td><td>원본 표기; 현재 할당·실물 미확정</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 2행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>Panel 조작·표시</td><td>예열 ON/OFF, PID 신호, 온도·점화 경보</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">근거 열람</a></td></tr><tr><td>온도조절기 참고</td><td>NOVA 일반 설명과 GH1000 삽입 단자도 구분</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 4행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>점화 불가/소화</td><td>화염 검출·점화 TR·가스/공기 SOL·온도 허가의 원본 위치를 구분</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">근거 열람</a></td></tr><tr><td>온도 표시/제어 불일치</td><td>현재 제어기 명판·센서 형식·출력 종류와 NOVA/GH1000 자료 차이 대조</td><td>압연 10톤 래들 온도 컨트롤러.hwp · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">근거 열람</a></td></tr><tr><td>버너 헤드/캡 손상 검토</td><td>문제점 시트의 2015 기록과 현재 관찰·수리 이력을 분리</td><td>합금로 레들 전기도면.xls · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">근거 열람</a></td></tr><tr><td>래들 이송/크레인 문제</td><td>예열 회로와 크레인 전기도면·실물의 경계를 확인</td><td>트래베(LADLE)-예열기.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>예열 대상별 적용 범위</td><td>미확정·원문 차이 보존</td><td>합금 래들·압연10톤·트래베·점보몰드·LNG 배관 혼재</td><td>호기·반번호·버너별 적용 도면 확인</td></tr><tr><td>제어기 모델</td><td>미확정·원문 차이 보존</td><td>파일명 NOVA 관련 자료와 HWP 삽입 GH1000 단자도 차이</td><td>장착 명판·옵션·센서/출력 배선 확인</td></tr><tr><td>과거 표·사진</td><td>미확정·원문 차이 보존</td><td>2011 재고표·2015 문제점·과거 사진</td><td>현재 재고·설정·실물과 별도 대조</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>현재 프로그램 미확보</td><td>도면·설명서 범위로 정리</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 40개 · 압축 내부 0개 · 고유 해시 40개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/5ac8d7915898d5c7c1b050d14ce5e3a65d36c4ebfff2fd1bb66a0a2f290d09ba.pdf">(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Mode2l.pdf</a> · 3. LNG 신설(래들예열기 추가)/(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Mode2l.pdf<br>1037637bytes · <code>5ac8d7915898d5c7c1b050d14ce5e3a65d36c4ebfff2fd1bb66a0a2f290d09ba</code><br><a href="/documents/equipment-03/library.html?source=S5ac8d7915898d5c7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bd53e0aff491a48b9f958018fd569f8acd314295b32a063da6b5dbee7ff59a9c.pdf">(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Model.pdf</a> · 3. LNG 신설(래들예열기 추가)/(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Model.pdf<br>1037634bytes · <code>bd53e0aff491a48b9f958018fd569f8acd314295b32a063da6b5dbee7ff59a9c</code><br><a href="/documents/equipment-03/library.html?source=Sbd53e0aff491a48b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/60bc8557c02000aaa2a5b74093ff03d42ecbc66dd53a12116d2fb7c53c7e8d1e.pdf">(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Model3.pdf</a> · 3. LNG 신설(래들예열기 추가)/(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122)-Model3.pdf<br>628830bytes · <code>60bc8557c02000aaa2a5b74093ff03d42ecbc66dd53a12116d2fb7c53c7e8d1e</code><br><a href="/documents/equipment-03/library.html?source=S60bc8557c02000aa">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/93cbdc5949466481a05d0a44bc457551a7b53826a2df2106b292d77b15cceece.dwg">(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122).dwg</a> · 3. LNG 신설(래들예열기 추가)/(주)세진메탈1공장(울산울주원봉로15)_준공도면(20221122).dwg<br>5520909bytes · <code>93cbdc5949466481a05d0a44bc457551a7b53826a2df2106b292d77b15cceece</code><br><a href="/documents/equipment-03/library.html?source=S93cbdc5949466481">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/2317cb7aade4651fc28cfd26f8caefdfd83cf86e57128dd0699113da2ba50b12.jpg">20161017_110834.jpg</a> · 레들예열기/20161017_110834.jpg<br>3063357bytes · <code>2317cb7aade4651fc28cfd26f8caefdfd83cf86e57128dd0699113da2ba50b12</code><br><a href="/documents/equipment-03/library.html?source=S2317cb7aade4651f">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/92fc6ea58365fbcfb8a0f2f82ca4e3c4b98679c5a70d582e13e8c34eb374a51b.jpg">20161017_110857.jpg</a> · 레들예열기/20161017_110857.jpg<br>3072494bytes · <code>92fc6ea58365fbcfb8a0f2f82ca4e3c4b98679c5a70d582e13e8c34eb374a51b</code><br><a href="/documents/equipment-03/library.html?source=S92fc6ea58365fbcf">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/eca91fe6217600a7bf21f0eadc9758a1fa3ac6c73082719cf220c1c05caa2758.jpg">20161017_110949.jpg</a> · 레들예열기/20161017_110949.jpg<br>2347794bytes · <code>eca91fe6217600a7bf21f0eadc9758a1fa3ac6c73082719cf220c1c05caa2758</code><br><a href="/documents/equipment-03/library.html?source=Seca91fe6217600a7">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/8c8ee228250e9abbad60e32514668562dba8c9eade6b7fd849cc80424df256a6.jpg">20161017_110959.jpg</a> · 레들예열기/20161017_110959.jpg<br>2422206bytes · <code>8c8ee228250e9abbad60e32514668562dba8c9eade6b7fd849cc80424df256a6</code><br><a href="/documents/equipment-03/library.html?source=S8c8ee228250e9abb">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/8425a83f9608c656f8be086ee9b296be8a2134b965e88802e4b997f24965b5d2.jpg">20161017_111115.jpg</a> · 레들예열기/20161017_111115.jpg<br>2690719bytes · <code>8425a83f9608c656f8be086ee9b296be8a2134b965e88802e4b997f24965b5d2</code><br><a href="/documents/equipment-03/library.html?source=S8425a83f9608c656">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/d0e61c20b35229109c75e13a31ddc8e81f0068511d933e0a57e94a6d67d835fa.jpg">20161017_111412.jpg</a> · 레들예열기/20161017_111412.jpg<br>2325445bytes · <code>d0e61c20b35229109c75e13a31ddc8e81f0068511d933e0a57e94a6d67d835fa</code><br><a href="/documents/equipment-03/library.html?source=Sd0e61c20b3522910">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/47f61fb4f1ceb9063447eecdc053f094c7e37b7ba4970d42dd80539a4556f692.jpg">20161017_111454.jpg</a> · 레들예열기/20161017_111454.jpg<br>2831325bytes · <code>47f61fb4f1ceb9063447eecdc053f094c7e37b7ba4970d42dd80539a4556f692</code><br><a href="/documents/equipment-03/library.html?source=S47f61fb4f1ceb906">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/ee3d83b71519e44d199339ac7c7c165baa9608fef5a704fca869b36fc848dc54.jpg">20161017_111811.jpg</a> · 레들예열기/20161017_111811.jpg<br>2363746bytes · <code>ee3d83b71519e44d199339ac7c7c165baa9608fef5a704fca869b36fc848dc54</code><br><a href="/documents/equipment-03/library.html?source=See3d83b71519e44d">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/6647f4905b5445eb3e0badd6835fb12cec84af8bc219ac596a6970e377c4ae25.jpg">20161017_111822.jpg</a> · 레들예열기/20161017_111822.jpg<br>2673864bytes · <code>6647f4905b5445eb3e0badd6835fb12cec84af8bc219ac596a6970e377c4ae25</code><br><a href="/documents/equipment-03/library.html?source=S6647f4905b5445eb">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/526e58cb5c1ae31c2e428e92dc239f25e7407fd0dbafe9a8078c628e262b6f15.jpg">20161017_111829.jpg</a> · 레들예열기/20161017_111829.jpg<br>3010389bytes · <code>526e58cb5c1ae31c2e428e92dc239f25e7407fd0dbafe9a8078c628e262b6f15</code><br><a href="/documents/equipment-03/library.html?source=S526e58cb5c1ae31c">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/8790924fab8050cb8a7771784b169afe413d8db0adb105f5ec65cf24d476bece.jpg">20161017_111948.jpg</a> · 레들예열기/20161017_111948.jpg<br>2804015bytes · <code>8790924fab8050cb8a7771784b169afe413d8db0adb105f5ec65cf24d476bece</code><br><a href="/documents/equipment-03/library.html?source=S8790924fab8050cb">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/9c058103c4b91579035783fb5ea988173dfb3aee95d7d8a66577058447560d28.jpg">20161017_111958.jpg</a> · 레들예열기/20161017_111958.jpg<br>3316689bytes · <code>9c058103c4b91579035783fb5ea988173dfb3aee95d7d8a66577058447560d28</code><br><a href="/documents/equipment-03/library.html?source=S9c058103c4b91579">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/aa27c70aae82d2dd30a1bd88e159fb57e09b5e78281777d7d0e417014bdf0c2e.jpg">20161017_112010.jpg</a> · 레들예열기/20161017_112010.jpg<br>2770968bytes · <code>aa27c70aae82d2dd30a1bd88e159fb57e09b5e78281777d7d0e417014bdf0c2e</code><br><a href="/documents/equipment-03/library.html?source=Saa27c70aae82d2dd">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/fda32d5f81386f8a6ca29ca3e0177a2d222b2f16a20c6cf7473d102c4a96926a.jpg">20161017_112022.jpg</a> · 레들예열기/20161017_112022.jpg<br>2473162bytes · <code>fda32d5f81386f8a6ca29ca3e0177a2d222b2f16a20c6cf7473d102c4a96926a</code><br><a href="/documents/equipment-03/library.html?source=Sfda32d5f81386f8a">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/e760da5735479efe1c61f2083a1357e290377d5be50892b864939ed667e7bbd5.jpg">20161017_112036.jpg</a> · 레들예열기/20161017_112036.jpg<br>2831011bytes · <code>e760da5735479efe1c61f2083a1357e290377d5be50892b864939ed667e7bbd5</code><br><a href="/documents/equipment-03/library.html?source=Se760da5735479efe">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/6a991d29d82c5a33b549cc974fa2c8492b2721b38fb3de153e3724378893b991.jpg">20161017_112159.jpg</a> · 레들예열기/20161017_112159.jpg<br>2628050bytes · <code>6a991d29d82c5a33b549cc974fa2c8492b2721b38fb3de153e3724378893b991</code><br><a href="/documents/equipment-03/library.html?source=S6a991d29d82c5a33">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/6c961720c87574d2cdd2384a8a09c11a01e46c71dfca9ac0e8e49d9a00dbc7d6.jpg">20181019_091926.jpg</a> · 레들예열기/20181019_091926.jpg<br>6407287bytes · <code>6c961720c87574d2cdd2384a8a09c11a01e46c71dfca9ac0e8e49d9a00dbc7d6</code><br><a href="/documents/equipment-03/library.html?source=S6c961720c87574d2">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/9c66f8060a8d9b2bcbad311abb98cde22226629df1066b10c1c2c67c73b1d87c.jpg">Cain 크레인.jpg</a> · 레들예열기/Cain 크레인.jpg<br>3279690bytes · <code>9c66f8060a8d9b2bcbad311abb98cde22226629df1066b10c1c2c67c73b1d87c</code><br><a href="/documents/equipment-03/library.html?source=S9c66f8060a8d9b2b">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/c7dfddc605144379c246ae67ca426bf773705eaf408271b9b0e8abea06a23908.pdf">EMP핫버너용.pdf</a> · 레들예열기/EMP핫버너용.pdf<br>287816bytes · <code>c7dfddc605144379c246ae67ca426bf773705eaf408271b9b0e8abea06a23908</code><br><a href="/documents/equipment-03/library.html?source=Sc7dfddc605144379">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b561ef1e9ccbf91b175b0b6c8a043069d9a6af8b64e8e9a3f10c3b88e7b8ea36.jpg">NOVA 파라메다..jpg</a> · 레들예열기/NOVA 파라메다..jpg<br>3225149bytes · <code>b561ef1e9ccbf91b175b0b6c8a043069d9a6af8b64e8e9a3f10c3b88e7b8ea36</code><br><a href="/documents/equipment-03/library.html?source=Sb561ef1e9ccbf91b">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/3ff8653e9f60af6d7d29484ac357eec77a6ee15ea5c17d0a15f62f2063420b24.jpg">SR-30 참조.jpg</a> · 레들예열기/SR-30 참조.jpg<br>7417598bytes · <code>3ff8653e9f60af6d7d29484ac357eec77a6ee15ea5c17d0a15f62f2063420b24</code><br><a href="/documents/equipment-03/library.html?source=S3ff8653e9f60af6d">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/0d0185cb538ca3e9fb4ec7f432b245e6bd07630bf42b5e63a3b38029484d58fc.jpg">상하크레인 전기도면-1.jpg</a> · 레들예열기/상하크레인 전기도면-1.jpg<br>2901116bytes · <code>0d0185cb538ca3e9fb4ec7f432b245e6bd07630bf42b5e63a3b38029484d58fc</code><br><a href="/documents/equipment-03/library.html?source=S0d0185cb538ca3e9">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf">NOVA500 ST Manual(Kor).pdf</a> · 레들예열기/압연 10톤 래들 온도 컨트롤러/NOVA500 ST Manual(Kor).pdf<br>3620580bytes · <code>6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d</code><br><a href="/documents/equipment-03/library.html?source=S6c30c7f013e590f3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6d1036afb7d238574e4c294c102b4f6d980d097b960788625fa7a739d9369dd5.pdf">NOVA500(catalogue)_kor+.pdf</a> · 레들예열기/압연 10톤 래들 온도 컨트롤러/NOVA500(catalogue)_kor+.pdf<br>1195048bytes · <code>6d1036afb7d238574e4c294c102b4f6d980d097b960788625fa7a739d9369dd5</code><br><a href="/documents/equipment-03/library.html?source=S6d1036afb7d23857">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b19655f85f20a94aeb62fbdbbfd4438f137374016529f12cb482859eb3a1335f.hwp">압연 10톤 래들 온도 컨트롤러.hwp</a> · 레들예열기/압연 10톤 래들 온도 컨트롤러/압연 10톤 래들 온도 컨트롤러.hwp<br>1858048bytes · <code>b19655f85f20a94aeb62fbdbbfd4438f137374016529f12cb482859eb3a1335f</code><br><a href="/documents/equipment-03/library.html?source=Sb19655f85f20a94a">추출/미리보기 열람</a> · HWP 본문 텍스트 없음; 삽입 그림·원본 확인</li><li><a href="/documents/source-store/27a3016ff9fcb04ae7872444d36b276ee9a93441c155665cf0b089be6908a776.jpg">크레인 전기도면-02.jpg</a> · 레들예열기/크레인 전기도면-02.jpg<br>2685813bytes · <code>27a3016ff9fcb04ae7872444d36b276ee9a93441c155665cf0b089be6908a776</code><br><a href="/documents/equipment-03/library.html?source=S27a3016ff9fcb04a">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/17227300ef0e9bd1203f653ead951a11c07ad6ff55bc4351e998c21ab19e4758.xls">합금로 레들 전기도면.xls</a> · 레들예열기/합금로 레들 전기도면.xls<br>12211712bytes · <code>17227300ef0e9bd1203f653ead951a11c07ad6ff55bc4351e998c21ab19e4758</code><br><a href="/documents/equipment-03/library.html?source=S17227300ef0e9bd1">추출/미리보기 열람</a> · XLS 저장 셀값 추출; 계산/매크로 실행 안 함</li><li><a href="/documents/source-store/89d81b4af84b1ad3bce4d3fba4292dd7705a1c3727ea62350a662c1a755caac2.pdf">Dryout.pdf</a> · 생산부공용 추가도면/래들 예열/Dryout.pdf<br>42865bytes · <code>89d81b4af84b1ad3bce4d3fba4292dd7705a1c3727ea62350a662c1a755caac2</code><br><a href="/documents/equipment-03/library.html?source=S89d81b4af84b1ad3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9d1e77acc07d7d14ad20927b7ed66d4c8e29ab18e07f3d5f3e375a65a375a392.dwg">레들예열기.dwg</a> · 생산부공용 추가도면/래들 예열/레들예열기.dwg<br>78624bytes · <code>9d1e77acc07d7d14ad20927b7ed66d4c8e29ab18e07f3d5f3e375a65a375a392</code><br><a href="/documents/equipment-03/library.html?source=S9d1e77acc07d7d14">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f.pdf">세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf</a> · 생산부공용 추가도면/버너 도면/세진메탈 3공장 점보 몰드 예열기 버너 계통도20210420.pdf<br>735457bytes · <code>32eacb18fd41d153384f313a0d89c8c01a252a631fa37c894b1324c59e61110f</code><br><a href="/documents/equipment-03/library.html?source=S32eacb18fd41d153">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5eeaae0b1d356831d0b5ddb17011b15b195682999667618191cdf1bf51a4b0fb.dwg">트래베-예열기TOP BURNER.dwg</a> · 생산부공용 추가도면/버너 도면/트래베-예열기TOP BURNER.dwg<br>2657922bytes · <code>5eeaae0b1d356831d0b5ddb17011b15b195682999667618191cdf1bf51a4b0fb</code><br><a href="/documents/equipment-03/library.html?source=S5eeaae0b1d356831">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1.pdf">트래베(LADLE)-예열기.pdf</a> · 예열기/기계도면/트래베(LADLE)-예열기.pdf<br>328139bytes · <code>fca68f6fcf326f4778f7d67f880dd4570b5e95b402fb94607e4911c3671062a1</code><br><a href="/documents/equipment-03/library.html?source=Sfca68f6fcf326f47">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c81fc34f54d668728674bd1e856cb003e2017fdf6a19366c8f92aa967d99b6bc.dwg">트래베(LADLE)1.5톤-예열기-견적도.dwg</a> · 예열기/기계도면/트래베(LADLE)1.5톤-예열기-견적도.dwg<br>2863060bytes · <code>c81fc34f54d668728674bd1e856cb003e2017fdf6a19366c8f92aa967d99b6bc</code><br><a href="/documents/equipment-03/library.html?source=Sc81fc34f54d66872">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/254cdf1242fd6aeab2123fbbfbe38f76fd40d6aab65da3b32ea706b1d01258b2.dwg">예열기-판넬10.dwg</a> · 예열기/전기도면/예열기-판넬10.dwg<br>227327bytes · <code>254cdf1242fd6aeab2123fbbfbe38f76fd40d6aab65da3b32ea706b1d01258b2</code><br><a href="/documents/equipment-03/library.html?source=S254cdf1242fd6aea">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0.pdf">예열기-버너연소장치24만 P&amp;ID.pdf</a> · 예열기/흐름도/예열기-버너연소장치24만 P&amp;ID.pdf<br>92825bytes · <code>0f28e92c279c03b77c2788f2f10584300e43f6d0639bc8b3efbd369650f2efa0</code><br><a href="/documents/equipment-03/library.html?source=S0f28e92c279c03b7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1762599fb1280a7a13c02c939873cd3ac53318332fd611966ecc97e126786ff2.dwg">트래베1.5톤-예열기-버너연소장치24만 P&amp;ID.dwg</a> · 예열기/흐름도/트래베1.5톤-예열기-버너연소장치24만 P&amp;ID.dwg<br>133699bytes · <code>1762599fb1280a7a13c02c939873cd3ac53318332fd611966ecc97e126786ff2</code><br><a href="/documents/equipment-03/library.html?source=S1762599fb1280a7a">추출/미리보기 열람</a> · 원형 보존</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>