<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>4번 50톤로 (합금) · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · ALLOY50-04 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>4번 50톤로 (합금)</h1><a href="/all-in-one/#view=summary&amp;equipment=ALLOY50-04">설비 작업실</a> · <a href="/documents/equipment-04/library.html?source=Sf05859dab2011723">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>4번은 합금 50톤로 폴더 기준으로 등록했습니다. 준공 사용 설명서의 표제는 50TON OPEN MELTING FURNACE, 2025년12월이며 본문에는 오픈 반사로·도어·송풍/오일·파일럿/메인 버너·온도 제어가 있습니다. 별도로 2026 UBC/합금 이송 및 OP 개조도가 있습니다. 압축파일 안의 PLC .xgwx와 터치 .xpd 원본을 보존했습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">4번은 합금 50톤로 폴더 기준으로 등록했습니다. 준공 사용 설명서의 표제는 50TON OPEN MELTING FURNACE, 2025년12월이며 본문에는 오픈 반사로·도어·송풍/오일·파일럿/메인 버너·온도 제어가 있습니다. 별도로 2026 UBC/합금 이송 및 OP 개조도가 있습니다. 압축파일 안의 PLC .xgwx와 터치 .xpd 원본을 보존했습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 30개, 압축 내부 자료 29개, 고유 해시 57개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">UBC/합금 라인에서는 전원·비상/풀코드·모드 선택·C/V·OP 단자/릴레이를 문서 계통별로 구분합니다. ZIP 내부 ‘세진메탈 50용해로 전기도면 .pdf’는 실제 내부 표제에 25TON 반사로, 2024.07이 보이므로 그 P주소를 50톤로의 확정 I/O로 배정하지 않았습니다. 2026 OP 개조와 2025 PLC 파일의 관계도 별도 확인 대상입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">50톤 설명서는 송풍·오일 공급·파일럿 화염 검출·메인 버너 및 온도 제어의 관계를 서술합니다. 자동/고정/수동·터치 설정과 OP 조작부가 나타나지만 내부 래더·타이머·실제 안전 허가 로직은 이번 정적 추출로 복원되지 않았습니다. XG5000 원본이 있다는 사실과 래더 해석 완료는 다릅니다. UBC/합금 모드 전환·OP·풀코드 회로는 반사로 버너 제어와 별도 계통으로 추적합니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">라인 2026-02-24판은 UBC 전원·FEEDER·EMERGENCY STOP·MODE SELECTION과 ALLOY 전원·진동구동·C/V·OP1/2 회로를 분리합니다. 440VAC 주회로와 220VAC 제어선, JB/OP 경계, 풀코드 정상·이상 릴레이가 도면에 있습니다. 준공 버너 자료의 UV C7027/BC1000, M7284 등의 부품 설명은 실제 연결과 옵션을 대조해야 합니다. 집진기 300마력 회로를 50톤 버너 동력 회로로 합치지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">UV 검출·착화 불량·송풍/오일/에어 계통, 라인 비상정지·풀코드 이상을 구분했습니다. 설명서의 압력·점화/재시작·공연비/수동 설정은 과거 문서 내용이며 현행 승인 설정이나 실행 지시가 아닙니다. 기동/정지·연료 차단·재기동 기능의 현장 검증은 수행하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 버너 착화/온도 제어 이상
설명서의 파일럿/UV·메인·송풍/오일·온도 경로를 분리 대조
근거: 세진메탈50톤 사용 설명서20260206.pdf · PDF 1쪽

2. UBC/합금 C/V 운전 불가
모드 선택·풀코드·OP/JB 경계와 최초 이상 표기를 구분
근거: 50TONS OF ALLOY-UBC_260224.pdf · PDF 1쪽

3. OP 개조 후 조작 불일치
2026-02-02/11/24판 및 외함도와 현재 반번호 비교
근거: SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf · PDF 1쪽

4. 도어·장입·집진 부대설비 문제
버너/도어/집진기를 분리하고 현재 실물 대조
근거: 50톤 반사로(개조)도면.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 30개와 압축 내부 29개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 5행·조작 참조 2행
- 핵심 PDF 페이지 미리보기 189개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 4개·확인 대장 6개

미확정·추가 확인
- 50톤 파일 내부 25TON 표제: 전기도면 ZIP PDF 내부 25TON/2024.07 표제 / 작성업체의 실제 적용/공용설계 근거 확인
- OP 개정판: 2026-02-02/11/24와 원본 PLC 2025-11-12 / 현장 반영 개정과 프로그램 비교
- PLC/HMI 원본 해석: XGWX·XPD 파일 보존, 전체 래더/HMI 의미 해석 미완 / 전용 편집기의 정적 내보내기·프로그램/태그 대조
- PLC/HMI 원본 및 현재 적용: 50톤 반사로_20251112.xgwx / S2b34e68f9888dc87 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf#page=1">02_PreprocessingLINE_CABa_260223.pdf</a> · <a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">50TONS OF ALLOY-UBC_260224.pdf</a> · <a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · <a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">50톤 반사로(개조)도면.pdf</a> · <a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf#page=1">세진메탈 50용해로 전기도면 .pdf</a> · <a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">세진메탈50톤 사용 설명서20260206.hwp</a> · <a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">세진메탈50톤 사용 설명서20260206.pdf</a></p></section><section><h2>입출력·접점·단자 · 5행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>2026-02-24 UBC/ALLOY 라인</td><td>접점·릴레이</td><td>-UMS1 / -UOL1</td><td>UBC C/V 전자접촉기/보호 분기</td><td>원본 표기; 현재 할당·실물 미확정</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 4쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=4">근거 열람</a></td></tr><tr><td>2026-02-24 UBC/ALLOY 라인</td><td>접점·릴레이</td><td>-UEM1 / -R0</td><td>UBC 비상정지/비상 릴레이</td><td>원본 표기; 현재 할당·실물 미확정</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 5쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=5">근거 열람</a></td></tr><tr><td>2026-02-24 UBC/ALLOY 라인</td><td>접점·릴레이</td><td>FLS01~FLS06</td><td>UBC 풀코드 입력 표기</td><td>원본 표기; 현재 할당·실물 미확정</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 5쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=5">근거 열람</a></td></tr><tr><td>2026-02-24 UBC/ALLOY 라인</td><td>접점·릴레이</td><td>-FE1 / -FE2</td><td>풀코드 정상/이상 릴레이</td><td>원본 표기; 현재 할당·실물 미확정</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 6쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=6">근거 열람</a></td></tr><tr><td>2026-02-24 UBC/ALLOY 라인</td><td>접점·릴레이</td><td>-R3 / -R4</td><td>UBC/ALLOY 모드 선택 관련 릴레이</td><td>원본 표기; 현재 할당·실물 미확정</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 7쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=7">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 2행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>50톤 설명서</td><td>자동/고정/수동·온도·버너/도어 조작 근거</td><td>세진메탈50톤 사용 설명서20260206.pdf · PDF 1쪽</td><td><a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">근거 열람</a></td></tr><tr><td>OP/JB 라인 조작</td><td>UBC/합금 모드 및 현장 OP 개조 계통</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 2쪽</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=2">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 4행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>버너 착화/온도 제어 이상</td><td>설명서의 파일럿/UV·메인·송풍/오일·온도 경로를 분리 대조</td><td>세진메탈50톤 사용 설명서20260206.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf#page=1">근거 열람</a></td></tr><tr><td>UBC/합금 C/V 운전 불가</td><td>모드 선택·풀코드·OP/JB 경계와 최초 이상 표기를 구분</td><td>50TONS OF ALLOY-UBC_260224.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf#page=1">근거 열람</a></td></tr><tr><td>OP 개조 후 조작 불일치</td><td>2026-02-02/11/24판 및 외함도와 현재 반번호 비교</td><td>SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf#page=1">근거 열람</a></td></tr><tr><td>도어·장입·집진 부대설비 문제</td><td>버너/도어/집진기를 분리하고 현재 실물 대조</td><td>50톤 반사로(개조)도면.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>50톤 파일 내부 25TON 표제</td><td>미확정·원문 차이 보존</td><td>전기도면 ZIP PDF 내부 25TON/2024.07 표제</td><td>작성업체의 실제 적용/공용설계 근거 확인</td></tr><tr><td>OP 개정판</td><td>미확정·원문 차이 보존</td><td>2026-02-02/11/24와 원본 PLC 2025-11-12</td><td>현장 반영 개정과 프로그램 비교</td></tr><tr><td>PLC/HMI 원본 해석</td><td>미확정·원문 차이 보존</td><td>XGWX·XPD 파일 보존, 전체 래더/HMI 의미 해석 미완</td><td>전용 편집기의 정적 내보내기·프로그램/태그 대조</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>원본 파일 확보·해석/현재 적용 미확정</td><td>50톤 반사로_20251112.xgwx / S2b34e68f9888dc87</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 30개 · 압축 내부 29개 · 고유 해시 57개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37.pdf">02_PreprocessingLINE_CABa_260223.pdf</a> · 50톤로/02_PreprocessingLINE_CABa_260223.pdf<br>13303524bytes · <code>229851c22c6030b85cb6b4db7fed0684321e89ee0185d0a582f0ddac52aa9c37</code><br><a href="/documents/equipment-04/library.html?source=S229851c22c6030b8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8ec6b32f4be0de7d7ee13d790be29ca346ceed07d3eb90ab456e3aef68f9822e.zip">50TON 용해로 자료.zip</a> · 50톤로/50TON 용해로 자료.zip<br>3882373bytes · <code>8ec6b32f4be0de7d7ee13d790be29ca346ceed07d3eb90ab456e3aef68f9822e</code><br><a href="/documents/equipment-04/library.html?source=S8ec6b32f4be0de7d">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/d6fafa6ad6ce3c84d4ef2e2253d17115741a80d6eb7b929f16d603bc32e0cc09.pdf">50TONS OF ALLOY-UBC_260202.pdf</a> · 50톤로/50TONS OF ALLOY-UBC_260202.pdf<br>2956712bytes · <code>d6fafa6ad6ce3c84d4ef2e2253d17115741a80d6eb7b929f16d603bc32e0cc09</code><br><a href="/documents/equipment-04/library.html?source=Sd6fafa6ad6ce3c84">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d3b28bc8c1c7051929d1cb67200e305ff59c1e61d1245382325aa0d3fe6669b3.pdf">50TONS OF ALLOY-UBC_260211.pdf</a> · 50톤로/50TONS OF ALLOY-UBC_260211.pdf<br>2954805bytes · <code>d3b28bc8c1c7051929d1cb67200e305ff59c1e61d1245382325aa0d3fe6669b3</code><br><a href="/documents/equipment-04/library.html?source=Sd3b28bc8c1c70519">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b.pdf">50TONS OF ALLOY-UBC_260224.pdf</a> · 50톤로/50TONS OF ALLOY-UBC_260224.pdf<br>3066161bytes · <code>e882b7bd6ff8bbb02e3573de632a7f5d9be505a825a2de64d93ef3142d7e912b</code><br><a href="/documents/equipment-04/library.html?source=Se882b7bd6ff8bbb0">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/84167201d176e4b6f31c171da092b0c7bfceb7b2431e12cfe8f88055996d7d0f.pdf">SejinMetal_합금50톤로 OP 추가_패널외함 1차.pdf</a> · 50톤로/SejinMetal_합금50톤로 OP 추가_패널외함 1차.pdf<br>1158710bytes · <code>84167201d176e4b6f31c171da092b0c7bfceb7b2431e12cfe8f88055996d7d0f</code><br><a href="/documents/equipment-04/library.html?source=S84167201d176e4b6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0.pdf">SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf</a> · 50톤로/SejinMetal_합금50톤로 OP 추가_패널외함 1차_260224.pdf<br>1315103bytes · <code>31ea317bd68c9dbd9c49412f3f88602e11c50870aae359ce706398bec46085a0</code><br><a href="/documents/equipment-04/library.html?source=S31ea317bd68c9dbd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5764f1dff35ca8c2e5a7e90e3e8da72b30ce0b313ac7637c8a2754b1fdb57ced.pdf">YO-2026-01-29_세진메탈_합금 50TON OP 시스템 개조.pdf</a> · 50톤로/YO-2026-01-29_세진메탈_합금 50TON OP 시스템 개조.pdf<br>162089bytes · <code>5764f1dff35ca8c2e5a7e90e3e8da72b30ce0b313ac7637c8a2754b1fdb57ced</code><br><a href="/documents/equipment-04/library.html?source=S5764f1dff35ca8c2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5a1fcae5d9645b4f69cca966e70e30bb1febcd2d13a6363b182abeb872e31d92.dwg">세진-50톤버너부.dwg</a> · 생산부공용 추가도면/버너 및 설비도면/세진-50톤버너부.dwg<br>2598623bytes · <code>5a1fcae5d9645b4f69cca966e70e30bb1febcd2d13a6363b182abeb872e31d92</code><br><a href="/documents/equipment-04/library.html?source=S5a1fcae5d9645b4f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/6ee678a458bf940cb8503d2b24dcb94ddb168f29cfd1d44b3042949e4ef0a831.zip">50톤 장입대외.zip</a> · 장입대·받침대 도면/50톤 장입대외.zip<br>205579bytes · <code>6ee678a458bf940cb8503d2b24dcb94ddb168f29cfd1d44b3042949e4ef0a831</code><br><a href="/documents/equipment-04/library.html?source=S6ee678a458bf940c">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/b7908feee60e271a2c6db19ff77e3c0978ab56277610931acf22cbbdde1d93dc.pdf">세진메탈 50톤 받침대.pdf</a> · 장입대·받침대 도면/세진메탈 50톤 받침대.pdf<br>93465bytes · <code>b7908feee60e271a2c6db19ff77e3c0978ab56277610931acf22cbbdde1d93dc</code><br><a href="/documents/equipment-04/library.html?source=Sb7908feee60e271a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/0baca4d39a7ad2e588eae7a7dfd8fc7b21dcc58e626a79e33ff1ae94d26d1db6.pdf">세진메탈50톤 장입대.pdf</a> · 장입대·받침대 도면/세진메탈50톤 장입대.pdf<br>86895bytes · <code>0baca4d39a7ad2e588eae7a7dfd8fc7b21dcc58e626a79e33ff1ae94d26d1db6</code><br><a href="/documents/equipment-04/library.html?source=S0baca4d39a7ad2e5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ff3a937f2b839e81284946cfcbf23b224431402773409635e476354cab6ad8c3.pdf">(주)세진메탈-50톤 반사로 개조-전기실-송풍기실 2025.05.27 - ALF-.pdf</a> · 전기실·송풍기실 도면/(주)세진메탈-50톤 반사로 개조-전기실-송풍기실 2025.05.27 - ALF-.pdf<br>99293bytes · <code>ff3a937f2b839e81284946cfcbf23b224431402773409635e476354cab6ad8c3</code><br><a href="/documents/equipment-04/library.html?source=Sff3a937f2b839e81">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/50ff07176ef743eb6f64435821cadb8c59c429a85b30203d177d79f8d90dddcb.pdf">(주)세진메탈-50톤 반사로 개조-전기실-송풍기실 평면 설치도 2025.05.27 - ALF-.pdf</a> · 전기실·송풍기실 도면/(주)세진메탈-50톤 반사로 개조-전기실-송풍기실 평면 설치도 2025.05.27 - ALF-.pdf<br>75400bytes · <code>50ff07176ef743eb6f64435821cadb8c59c429a85b30203d177d79f8d90dddcb</code><br><a href="/documents/equipment-04/library.html?source=S50ff07176ef743eb">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/85ec0a9b4df22faf12d5e42cbb94f0b8ad22f95c84435ccd7ed88336bf498f66.pdf">(주)세진메탈-50톤 반사로 개조-전기실-송풍기실-발판-다이 도면 2025.05.28 - ALF.pdf</a> · 전기실·송풍기실 도면/(주)세진메탈-50톤 반사로 개조-전기실-송풍기실-발판-다이 도면 2025.05.28 - ALF.pdf<br>132709bytes · <code>85ec0a9b4df22faf12d5e42cbb94f0b8ad22f95c84435ccd7ed88336bf498f66</code><br><a href="/documents/equipment-04/library.html?source=S85ec0a9b4df22faf">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5c2c9f4af39f68184c49f5de66e43460fae24892aea8af6f0f2fee5a62f78514.zip">세진메탈 50톤 메뉴얼.zip</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip<br>120515955bytes · <code>5c2c9f4af39f68184c49f5de66e43460fae24892aea8af6f0f2fee5a62f78514</code><br><a href="/documents/equipment-04/library.html?source=S5c2c9f4af39f6818">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/d47af9d1f3e0d31a577c3497f27087f810fe5b2720f3c1e8c9d95db004633263.dwg">세진메탈300마력 2차 집진기-1.dwg</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 2차 집진기-1.dwg<br>269391bytes · <code>d47af9d1f3e0d31a577c3497f27087f810fe5b2720f3c1e8c9d95db004633263</code><br><a href="/documents/equipment-04/library.html?source=Sd47af9d1f3e0d31a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf">세진메탈300마력 집진기 수정도면-1.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-1.pdf<br>44612bytes · <code>fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7</code><br><a href="/documents/equipment-04/library.html?source=Sfb09da432a3d96ed">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf">세진메탈300마력 집진기 수정도면-10.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-10.pdf<br>32432bytes · <code>f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316</code><br><a href="/documents/equipment-04/library.html?source=Sf33db815c7240f31">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf">세진메탈300마력 집진기 수정도면-11.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-11.pdf<br>45909bytes · <code>17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc</code><br><a href="/documents/equipment-04/library.html?source=S17684f406018b359">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/019062506c273db8a05c8d62b6ba77f7ffdc14412c0d9760ff4c8785bfca0138.pdf">세진메탈300마력 집진기 수정도면-12.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-12.pdf<br>45891bytes · <code>019062506c273db8a05c8d62b6ba77f7ffdc14412c0d9760ff4c8785bfca0138</code><br><a href="/documents/equipment-04/library.html?source=S019062506c273db8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f0ec01fbf7d8c03d212113abda33a7810c3a64cd726470b81a25df1523e61716.pdf">세진메탈300마력 집진기 수정도면-13.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-13.pdf<br>44428bytes · <code>f0ec01fbf7d8c03d212113abda33a7810c3a64cd726470b81a25df1523e61716</code><br><a href="/documents/equipment-04/library.html?source=Sf0ec01fbf7d8c03d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c8b5126dafebac6b1dbd82ca9aae07036fb73a3fb0acb6c988d19aad06054df0.pdf">세진메탈300마력 집진기 수정도면-2.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-2.pdf<br>47349bytes · <code>c8b5126dafebac6b1dbd82ca9aae07036fb73a3fb0acb6c988d19aad06054df0</code><br><a href="/documents/equipment-04/library.html?source=Sc8b5126dafebac6b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/24d9c2c021100da61659921dabdc112eb844bf83f63e16669937fd073664a597.pdf">세진메탈300마력 집진기 수정도면-3.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-3.pdf<br>51347bytes · <code>24d9c2c021100da61659921dabdc112eb844bf83f63e16669937fd073664a597</code><br><a href="/documents/equipment-04/library.html?source=S24d9c2c021100da6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4becd563bd5ec1867d4c75662412a1dc394ca0bbdbf4f89cd4dbe74fdc2fd7e3.pdf">세진메탈300마력 집진기 수정도면-4.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-4.pdf<br>53429bytes · <code>4becd563bd5ec1867d4c75662412a1dc394ca0bbdbf4f89cd4dbe74fdc2fd7e3</code><br><a href="/documents/equipment-04/library.html?source=S4becd563bd5ec186">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/648ac1bab2a4d3836a4c0b7d8b87fda6ea102ff32db4cb872bc7a232bc532c79.pdf">세진메탈300마력 집진기 수정도면-5.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-5.pdf<br>37823bytes · <code>648ac1bab2a4d3836a4c0b7d8b87fda6ea102ff32db4cb872bc7a232bc532c79</code><br><a href="/documents/equipment-04/library.html?source=S648ac1bab2a4d383">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9d46aaf913be91296133f0ba56c5c65c0e265052ed1a8ae1adf5e1b069945c4d.pdf">세진메탈300마력 집진기 수정도면-6.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-6.pdf<br>49261bytes · <code>9d46aaf913be91296133f0ba56c5c65c0e265052ed1a8ae1adf5e1b069945c4d</code><br><a href="/documents/equipment-04/library.html?source=S9d46aaf913be9129">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c6bf1ce7c6eebe78e8a7e5926c191cf1aba2558e13b45b9b2de9dd3b045040e0.pdf">세진메탈300마력 집진기 수정도면-7.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-7.pdf<br>40195bytes · <code>c6bf1ce7c6eebe78e8a7e5926c191cf1aba2558e13b45b9b2de9dd3b045040e0</code><br><a href="/documents/equipment-04/library.html?source=Sc6bf1ce7c6eebe78">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c09e2db97d8439645a07a0fb4d051b187f5a42a943b6f6d06ae2ade7b77aecfe.pdf">세진메탈300마력 집진기 수정도면-8.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-8.pdf<br>48978bytes · <code>c09e2db97d8439645a07a0fb4d051b187f5a42a943b6f6d06ae2ade7b77aecfe</code><br><a href="/documents/equipment-04/library.html?source=Sc09e2db97d843964">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b10ea86aed8785a87060c47b1d2e6c626a1cb7c0d10d4a1d40e71ca93bc7ee03.pdf">세진메탈300마력 집진기 수정도면-9.pdf</a> · 합금 50T 집진기 판넬 전기도면 (300마력 집진기 수정도면)/세진메탈300마력 집진기 수정도면-9.pdf<br>47523bytes · <code>b10ea86aed8785a87060c47b1d2e6c626a1cb7c0d10d4a1d40e71ca93bc7ee03</code><br><a href="/documents/equipment-04/library.html?source=Sb10ea86aed8785a8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2b34e68f9888dc87d879077e4a9a1b037665cc1c68c3c00e158fbeccc4243a8c.xgwx">50TON 용해로_20251112.xgwx</a> · 50톤로/50TON 용해로 자료.zip!/PLC/50TON 용해로_20251112.xgwx<br>19440bytes · <code>2b34e68f9888dc87d879077e4a9a1b037665cc1c68c3c00e158fbeccc4243a8c</code><br><a href="/documents/equipment-04/library.html?source=S2b34e68f9888dc87">추출/미리보기 열람</a> · XG5000 워크스페이스 원본·문자열 정적 확인; 래더 의미 해석은 별도</li><li><a href="/documents/source-store/3d67d6b2ca579981779a5713327d2327d348ac8d135df2a0cb5eea2e0bdcdb7c.xpd">50TON 용해로.xpd</a> · 50톤로/50TON 용해로 자료.zip!/TOUCH/50TON 용해로.xpd<br>3137359bytes · <code>3d67d6b2ca579981779a5713327d2327d348ac8d135df2a0cb5eea2e0bdcdb7c</code><br><a href="/documents/equipment-04/library.html?source=S3d67d6b2ca579981">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/1356951d35cf139a9e28a87d837e1c27033538dc2f74f4bb879c62261b53c1b7.dwg">세진메탈 50TON 용해로 전기도면.dwg</a> · 50톤로/50TON 용해로 자료.zip!/전기도면/세진메탈 50TON 용해로 전기도면.dwg<br>3833682bytes · <code>1356951d35cf139a9e28a87d837e1c27033538dc2f74f4bb879c62261b53c1b7</code><br><a href="/documents/equipment-04/library.html?source=S1356951d35cf139a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/9902c6a97a8b80c59806eb68c37218ba3ce8bd72c3d55fbd17a0802345d759f6.pdf">세진메탈50톤 장입 받침대20250904.pdf</a> · 장입대·받침대 도면/50톤 장입대외.zip!/세진메탈50톤 장입 받침대20250904.pdf<br>76308bytes · <code>9902c6a97a8b80c59806eb68c37218ba3ce8bd72c3d55fbd17a0802345d759f6</code><br><a href="/documents/equipment-04/library.html?source=S9902c6a97a8b80c5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f3c3c8ca31b081a25f00667182d008a5598958529abdf15450916862e0fefcf0.pdf">세진메탈50톤 장입대 조립20250904.pdf</a> · 장입대·받침대 도면/50톤 장입대외.zip!/세진메탈50톤 장입대 조립20250904.pdf<br>48412bytes · <code>f3c3c8ca31b081a25f00667182d008a5598958529abdf15450916862e0fefcf0</code><br><a href="/documents/equipment-04/library.html?source=Sf3c3c8ca31b081a2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3dd01bac76509c5b0a77ec0a72ed67c190941aa5d0e3261430f43ea652d5a76e.pdf">세진메탈버너 50톤 장입대20250904.pdf</a> · 장입대·받침대 도면/50톤 장입대외.zip!/세진메탈버너 50톤 장입대20250904.pdf<br>80333bytes · <code>3dd01bac76509c5b0a77ec0a72ed67c190941aa5d0e3261430f43ea652d5a76e</code><br><a href="/documents/equipment-04/library.html?source=S3dd01bac76509c5b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001.pdf">50톤 반사로(개조)도면.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/50톤 반사로(개조)도면.pdf<br>4254380bytes · <code>aa3202920add0c2f0d1b9ac6dbd3fff596c92515dec078c3daaa0ef701dc1001</code><br><a href="/documents/equipment-04/library.html?source=Saa3202920add0c2f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2b34e68f9888dc87d879077e4a9a1b037665cc1c68c3c00e158fbeccc4243a8c.xgwx">50톤 반사로_20251112.xgwx</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/50톤 반사로_20251112.xgwx<br>19440bytes · <code>2b34e68f9888dc87d879077e4a9a1b037665cc1c68c3c00e158fbeccc4243a8c</code><br><a href="/documents/equipment-04/library.html?source=S2b34e68f9888dc87">추출/미리보기 열람</a> · XG5000 워크스페이스 원본·문자열 정적 확인; 래더 의미 해석은 별도</li><li><a href="/documents/source-store/ffea504fe0524e3f555c1fcd6fc483c1c88fbc8b683ebc17665b31e99c3d6438.osts">50톤 반사로_r1.osts</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/50톤 반사로_r1.osts<br>174bytes · <code>ffea504fe0524e3f555c1fcd6fc483c1c88fbc8b683ebc17665b31e99c3d6438</code><br><a href="/documents/equipment-04/library.html?source=Sffea504fe0524e3f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/3d67d6b2ca579981779a5713327d2327d348ac8d135df2a0cb5eea2e0bdcdb7c.xpd">50톤 반사로_r1.xpd</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/50톤 반사로_r1.xpd<br>3137359bytes · <code>3d67d6b2ca579981779a5713327d2327d348ac8d135df2a0cb5eea2e0bdcdb7c</code><br><a href="/documents/equipment-04/library.html?source=S3d67d6b2ca579981">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/bd0e323e16c9b09fbe0968c7c1a6af0e6a5a8e039a2a31528685707cc600ba9d.pdf">A2-5-3. [분전반] 산업용 차단기.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/A2-5-3. [분전반] 산업용 차단기.pdf<br>6442084bytes · <code>bd0e323e16c9b09fbe0968c7c1a6af0e6a5a8e039a2a31528685707cc600ba9d</code><br><a href="/documents/equipment-04/library.html?source=Sbd0e323e16c9b09f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/feeabb4be1d3a8e35eedf587365b54b51aca37ad72c4611bed92aab100a115c7.pdf">C7027 BC1000.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/C7027 BC1000.pdf<br>1159685bytes · <code>feeabb4be1d3a8e35eedf587365b54b51aca37ad72c4611bed92aab100a115c7</code><br><a href="/documents/equipment-04/library.html?source=Sfeeabb4be1d3a8e3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f23c951a0433178326a1100442fd996e0deeeeb6149ad583216000ed716eade4.pdf">DMPi MANUAL_KR_EN.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/DMPi MANUAL_KR_EN.pdf<br>2423435bytes · <code>f23c951a0433178326a1100442fd996e0deeeeb6149ad583216000ed716eade4</code><br><a href="/documents/equipment-04/library.html?source=Sf23c951a04331783">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2993ea5eb82b0345b0e081051fcfe75e2dc8a52f5a11bfac37004606559d4bf2.pdf">M7284.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/M7284.pdf<br>683233bytes · <code>2993ea5eb82b0345b0e081051fcfe75e2dc8a52f5a11bfac37004606559d4bf2</code><br><a href="/documents/equipment-04/library.html?source=S2993ea5eb82b0345">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/24f80417dc373fe1e48c640e70c9ed5125e53b9169187852e4ecf61c8911eb61.pdf">VX_manual.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/VX_manual.pdf<br>5057024bytes · <code>24f80417dc373fe1e48c640e70c9ed5125e53b9169187852e4ecf61c8911eb61</code><br><a href="/documents/equipment-04/library.html?source=S24f80417dc373fe1">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6e110ad0275970988d5f8b37491826a237251d92c2ff2d8fc09452bdaa6c4bbf.pdf">VX_user_kr.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/VX_user_kr.pdf<br>17051834bytes · <code>6e110ad0275970988d5f8b37491826a237251d92c2ff2d8fc09452bdaa6c4bbf</code><br><a href="/documents/equipment-04/library.html?source=S6e110ad027597098">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7a99b83571b47da3daa1dfcceca18ee456756b1d56c2373a5770826acaeedc8c.pdf">VX시리즈.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/VX시리즈.pdf<br>3434312bytes · <code>7a99b83571b47da3daa1dfcceca18ee456756b1d56c2373a5770826acaeedc8c</code><br><a href="/documents/equipment-04/library.html?source=S7a99b83571b47da3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d1fbe520ef2d223af5fc84e7150adf4f521cc7dbb6e7ac8313bcac656cc6b1d6.pdf">XBC-H_XBM-S_Manual_V2.7_202607_KR.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/XBC-H_XBM-S_Manual_V2.7_202607_KR.pdf<br>10469043bytes · <code>d1fbe520ef2d223af5fc84e7150adf4f521cc7dbb6e7ac8313bcac656cc6b1d6</code><br><a href="/documents/equipment-04/library.html?source=Sd1fbe520ef2d223a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/256fdb93425593e002abd86790533c49a2973b8d14d46071d7fd29a677a3cabf.pdf">XGT Panel HW Manual_iXP2_kor_V1.9.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/XGT Panel HW Manual_iXP2_kor_V1.9.pdf<br>5540299bytes · <code>256fdb93425593e002abd86790533c49a2973b8d14d46071d7fd29a677a3cabf</code><br><a href="/documents/equipment-04/library.html?source=S256fdb93425593e0">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/eaec76257fe7527d29bd46e96e7e33c8cdc2a59a532f4593c5b69851e3e04e49.pdf">[DMPi]_KO_C15021-06-202504.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[DMPi]_KO_C15021-06-202504.pdf<br>3738825bytes · <code>eaec76257fe7527d29bd46e96e7e33c8cdc2a59a532f4593c5b69851e3e04e49</code><br><a href="/documents/equipment-04/library.html?source=Seaec76257fe7527d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9191efd235985d289640df1b8f6173de436600c8bfe01d5e2415d0d9b402e05a.pdf">[Metasol_MCCB]_KO_C01031-34-202501.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[Metasol_MCCB]_KO_C01031-34-202501.pdf<br>46453915bytes · <code>9191efd235985d289640df1b8f6173de436600c8bfe01d5e2415d0d9b402e05a</code><br><a href="/documents/equipment-04/library.html?source=S9191efd235985d28">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bfb579380f329d42947fc5b2f711303df978af30904d334c087e9cb2ea95deb2.pdf">[Metasol_MS]_KO_C04001-36-202605.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[Metasol_MS]_KO_C04001-36-202605.pdf<br>32807097bytes · <code>bfb579380f329d42947fc5b2f711303df978af30904d334c087e9cb2ea95deb2</code><br><a href="/documents/equipment-04/library.html?source=Sbfb579380f329d42">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/40171b9b2e755da7544eaf79f7027b301b0240dcdd450a926c470ab687644822.pdf">[RCBO]_RKJ-b_Leaflet_KO_C015W1-02-202504.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[RCBO]_RKJ-b_Leaflet_KO_C015W1-02-202504.pdf<br>858636bytes · <code>40171b9b2e755da7544eaf79f7027b301b0240dcdd450a926c470ab687644822</code><br><a href="/documents/equipment-04/library.html?source=S40171b9b2e755da7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d4a830ff763259dba4e9248bdfef5c9a48c7f18f0ebc0750f3dd67e21bec333e.pdf">[XGB-2] 설치가이드_XB(E)C-DN(R)3264H_A_Installation Guide_V4.5.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[XGB-2] 설치가이드_XB(E)C-DN(R)3264H_A_Installation Guide_V4.5.pdf<br>1010671bytes · <code>d4a830ff763259dba4e9248bdfef5c9a48c7f18f0ebc0750f3dd67e21bec333e</code><br><a href="/documents/equipment-04/library.html?source=Sd4a830ff763259db">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6129cc886d2bd0052e88d337507d447b827acc0d2a2c95544adcdc6a4d24eceb.pdf">[XGB-34] 설치가이드_XB(E)C-DN(R)3264H_RENEWAL_10310001847_V1.1.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/[XGB-34] 설치가이드_XB(E)C-DN(R)3264H_RENEWAL_10310001847_V1.1.pdf<br>1410196bytes · <code>6129cc886d2bd0052e88d337507d447b827acc0d2a2c95544adcdc6a4d24eceb</code><br><a href="/documents/equipment-04/library.html?source=S6129cc886d2bd005">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/85c5dc954ce6e2fb719f4626a3c89cc8789897a9a44e3f0705309bc87842b2ec.pdf">potentionmeter SHA-RI.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/potentionmeter SHA-RI.pdf<br>640422bytes · <code>85c5dc954ce6e2fb719f4626a3c89cc8789897a9a44e3f0705309bc87842b2ec</code><br><a href="/documents/equipment-04/library.html?source=S85c5dc954ce6e2fb">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2.pdf">세진메탈 50용해로 전기도면 .pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/세진메탈 50용해로 전기도면 .pdf<br>1679043bytes · <code>dc1ee8d94177fe3eb3af5ece36f3ecd9183f2d455fdf2e2b2bbe096ce741ddc2</code><br><a href="/documents/equipment-04/library.html?source=Sdc1ee8d94177fe3e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ec4696f6e5620ee8af100c3ff10d395f8a481f86d520dd88a97ab60f8467d7d9.hwp">세진메탈50톤 사용 설명서20260206.hwp</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/세진메탈50톤 사용 설명서20260206.hwp<br>87040bytes · <code>ec4696f6e5620ee8af100c3ff10d395f8a481f86d520dd88a97ab60f8467d7d9</code><br><a href="/documents/equipment-04/library.html?source=Sec4696f6e5620ee8">추출/미리보기 열람</a> · HWP 본문 추출; 페이지 배치 미재현</li><li><a href="/documents/source-store/f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097.pdf">세진메탈50톤 사용 설명서20260206.pdf</a> · 준공 매뉴얼/세진메탈 50톤 메뉴얼.zip!/세진메탈50톤 사용 설명서20260206.pdf<br>191269bytes · <code>f05859dab2011723b548bcd7d9fb428a14b9160b1d7a509548d865ed20542097</code><br><a href="/documents/equipment-04/library.html?source=Sf05859dab2011723">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>