<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>5번 30톤로 (합금) · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · ALLOY30-05 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>5번 30톤로 (합금)</h1><a href="/all-in-one/#view=summary&amp;equipment=ALLOY30-05">설비 작업실</a> · <a href="/documents/equipment-05/library.html?source=S5a19e665830c7202">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>5번은 합금 30톤로 폴더입니다. 1/2호기와 2호기 상세 전기 자료가 섞여 있어 호기를 표시했습니다. 2호기 전기도면에는 연소 FAN·도어 모터·배기댐퍼·버너1/2·오일 프리히터·가스/에어 보호·온도조절기와 XGB PLC가 있습니다. 주제 자료와 열교환기·장입대·소방/공용 자료는 분리했습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">5번은 합금 30톤로 폴더입니다. 1/2호기와 2호기 상세 전기 자료가 섞여 있어 호기를 표시했습니다. 2호기 전기도면에는 연소 FAN·도어 모터·배기댐퍼·버너1/2·오일 프리히터·가스/에어 보호·온도조절기와 XGB PLC가 있습니다. 주제 자료와 열교환기·장입대·소방/공용 자료는 분리했습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 63개, 압축 내부 자료 34개, 고유 해시 91개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">2호기 전기도면11/12쪽 파일의 입력 P000~P01F 및 출력 P020~P03F를 도면의 기능명과 함께 옮겼습니다. 입력은 연소블로워 확인·FAN ON/OFF·도어/블로워/댐퍼 트립·착화·배기댐퍼/도어 리미트·TIC·오일 프리히터·사이렌 정지 등입니다. 출력은 점화 TR·GAS/MAIN/PILOT SOL·에어 SOL·도어 MC·경광등·FAN/댐퍼·상태 LED 등입니다. SPARE는 사용 신호로 채우지 않았습니다. 접점의 현장 정상극성과 PLC 상태는 미확정입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">제어는 블로워/보호 확인, 도어와 배기댐퍼 위치, 버너1/2 화염·온도 허가, 오일 계통 및 조작반/리모컨의 관계로 나눴습니다. XBC-DR64H 표기가 있는 PLC 외형도와 원본 XGWX를 확보했으나 CPU 실물·프로그램 일치·타이머·래더 분기는 확인하지 않았습니다. 준공자료의 40TON 명칭 파일과 30TON 파일을 같은 프로젝트로 합치지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">주전원·제어전원·팬/도어/댐퍼 동력과 PLC 입력, 중계 릴레이/솔레노이드 부하를 구분합니다. P020/02C는 버너1/2 점화 TR 릴레이, P021은 MAIN GAS SOL 릴레이, P02A/02B는 도어 열림/닫힘 MC로 도면에 표시됩니다. TIC 분위기/오일/배기 온도와 인버터 접점, 카이저 리모컨 출력 접점도 별도 원본 경로입니다. 도면 연선 색상·공통선·부하전압을 현장 배선 확인값으로 간주하지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">입력의 도어·연소 블로워·배기댐퍼 트립, 버너 착화 확인·TIC 높은 온도, 출력의 착화불량·GAS/AIR 압력·모터 이상 LED를 분리했습니다. 예비 출력·알람 표시를 실제 발생 고장으로 등록하지 않았습니다. 설명서의 연료·공압·온도·퍼지/재점화 수치는 현장 승인 설정과 대조해야 하며 프로그램 변경은 수행하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. FAN·도어·댐퍼 무동작
동력/보호·조작 입력·리미트와 MC/릴레이 부하 경로 구분
근거: 30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽

2. 버너1/2 착화 또는 유지 불가
화염 확인·온도 허가·GAS/에어·MAIN/PILOT 계통 구분
근거: 30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽

3. 메인/OP/리모컨 조작 차이
각 조작 출처와 해당 I/O·접점 출력 대조
근거: 30TON 용해로 2호기 전기도면13.pdf · PDF 1쪽

4. 열교환기·도어 기계 문제
공용/참고도와 현재 1·2호기 적용을 확인
근거: 세진메탈30톤 사용 설명서20260904.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 63개와 압축 내부 34개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 56행·조작 참조 2행
- 핵심 PDF 페이지 미리보기 42개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 4개·확인 대장 6개

미확정·추가 확인
- 30TON/40TON 프로그램: 직접 30TON XGWX와 ZIP 내부 40TON 명칭 XGWX / 각 프로젝트의 장비·CPU·최신성 확인
- 2호기/공용/1호기: 호기별 전기 자료 및 합금·압연 공용도 존재 / 실제 호기·도면 개정 적용 확인
- 기준일 차이: 2026-02-04 프로젝트명·2026-05-20 전기도면·9월 설명서 / 현장 반영 프로그램과 도면 비교
- PLC/HMI 원본 및 현재 적용: 용해로30TON 260204.xgwx / S5fa09b031874998f; 용해로40TON 12.17.xgwx / See92de66712918e3 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">30TON 용해로 2호기 전기도면.pdf</a> · <a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf#page=1">30TON 용해로 2호기 전기도면1.pdf</a> · <a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf#page=1">30TON 용해로 2호기 전기도면10.pdf</a> · <a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">30TON 용해로 2호기 전기도면11.pdf</a> · <a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">30TON 용해로 2호기 전기도면12.pdf</a> · <a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">30TON 용해로 2호기 전기도면13.pdf</a> · <a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf#page=1">30TON 용해로 2호기 전기도면2.pdf</a> · <a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf#page=1">30TON 용해로 2호기 전기도면3.pdf</a> · <a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf#page=1">30TON 용해로 2호기 전기도면4.pdf</a> · <a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf#page=1">30TON 용해로 2호기 전기도면5.pdf</a></p></section><section><h2>입출력·접점·단자 · 56행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P000</td><td>연소 블로워 ON 확인</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P001</td><td>연소 FAN ON · OP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P002</td><td>연소 FAN OFF · OP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P003</td><td>도어모터 TRIP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P004</td><td>연소 블로워 TRIP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P005</td><td>버너1 점화확인</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P006</td><td>배기댐퍼 열림 PB</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P007</td><td>배기댐퍼 닫힘 PB</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P008</td><td>버너2 점화확인</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P009</td><td>배기댐퍼 모터 TRIP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P00D</td><td>오일온도 콘트롤</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P00E</td><td>오일 프리히터 OFF/ON</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P00F</td><td>사이렌정지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P012</td><td>도어열림 ON PBL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P013</td><td>도어닫힘 ON PBL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P014</td><td>버너1 ON PBL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P015</td><td>버너1 OFF PB</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P016</td><td>버너2 ON PBL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P017</td><td>버너2 OFF PB</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P018</td><td>분위기온도 콘트롤</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P019</td><td>분위기온도 높음 알람</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P01A</td><td>도어열림정지 LS1</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P01B</td><td>도어닫힘정지 LS2</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P01C</td><td>배기댐퍼 열림정지 LS3</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P01D</td><td>배기댐퍼 닫힘정지 LS4</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 입력도</td><td>입력 참조</td><td>P01E</td><td>오일온도 높음 알람</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P020</td><td>버너1 점화TR ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P021</td><td>MAIN GAS SOL RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P022</td><td>버너1 MAIN SOL ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P023</td><td>버너1 PILOT SOL ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P024</td><td>버너1 에어SOL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P025</td><td>사이렌 · OP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P026</td><td>오일 프리히터 ON MC</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P027</td><td>이상 경광등</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P028</td><td>버너1 ON PBL LAMP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P029</td><td>버너1 점화불량 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02A</td><td>도어열림 MC</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02B</td><td>도어닫힘 MC</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02C</td><td>버너2 점화TR ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02D</td><td>버너2 MAIN SOL ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02E</td><td>버너2 PILOT SOL ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P02F</td><td>버너2 에어SOL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P030</td><td>오일 프리히터 ON LAMP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P031</td><td>연소 FAN ON RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P032</td><td>연소 FAN OFF RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P033</td><td>MAIN GAS 압력낮음 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P034</td><td>버너2 ON PBL LAMP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P035</td><td>배기댐퍼 열림 RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P036</td><td>배기댐퍼 닫힘 RELAY</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P037</td><td>버너2 점화불량 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P038</td><td>도어모터 이상 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P039</td><td>배기댐퍼 모터이상 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P03A</td><td>MAIN GAS 압력높음 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P03B</td><td>연소AIR 압력낮음 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P03C</td><td>압력정상 LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>합금30톤2호기 출력도</td><td>출력 참조</td><td>P03F</td><td>버너1 포스트에어 ON LED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 2행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>메인·OP·리모컨</td><td>버너·도어·배기댐퍼 및 ON/OFF 조작 출처 구분</td><td>30TON 용해로 2호기 전기도면.pdf · PDF 1쪽</td><td><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf#page=1">근거 열람</a></td></tr><tr><td>사용 설명서</td><td>준공 운전/점검 설명의 과거 근거</td><td>세진메탈30톤 사용 설명서20260904.pdf · PDF 1쪽</td><td><a href="/documents/source-store/064024961da0e16fd0f4265e551a13b77029b6a40111ef8dcf2658966d34d7ae.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 4행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>FAN·도어·댐퍼 무동작</td><td>동력/보호·조작 입력·리미트와 MC/릴레이 부하 경로 구분</td><td>30TON 용해로 2호기 전기도면11.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf#page=1">근거 열람</a></td></tr><tr><td>버너1/2 착화 또는 유지 불가</td><td>화염 확인·온도 허가·GAS/에어·MAIN/PILOT 계통 구분</td><td>30TON 용해로 2호기 전기도면12.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf#page=1">근거 열람</a></td></tr><tr><td>메인/OP/리모컨 조작 차이</td><td>각 조작 출처와 해당 I/O·접점 출력 대조</td><td>30TON 용해로 2호기 전기도면13.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf#page=1">근거 열람</a></td></tr><tr><td>열교환기·도어 기계 문제</td><td>공용/참고도와 현재 1·2호기 적용을 확인</td><td>세진메탈30톤 사용 설명서20260904.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/064024961da0e16fd0f4265e551a13b77029b6a40111ef8dcf2658966d34d7ae.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>30TON/40TON 프로그램</td><td>미확정·원문 차이 보존</td><td>직접 30TON XGWX와 ZIP 내부 40TON 명칭 XGWX</td><td>각 프로젝트의 장비·CPU·최신성 확인</td></tr><tr><td>2호기/공용/1호기</td><td>미확정·원문 차이 보존</td><td>호기별 전기 자료 및 합금·압연 공용도 존재</td><td>실제 호기·도면 개정 적용 확인</td></tr><tr><td>기준일 차이</td><td>미확정·원문 차이 보존</td><td>2026-02-04 프로젝트명·2026-05-20 전기도면·9월 설명서</td><td>현장 반영 프로그램과 도면 비교</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>원본 파일 확보·해석/현재 적용 미확정</td><td>용해로30TON 260204.xgwx / S5fa09b031874998f; 용해로40TON 12.17.xgwx / See92de66712918e3</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 63개 · 압축 내부 34개 · 고유 해시 91개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac.pdf">30TON 용해로 2호기 전기도면.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면.pdf<br>213195bytes · <code>5a19e665830c7202a04b43534df1fa238111858c008932c6be4be585d11782ac</code><br><a href="/documents/equipment-05/library.html?source=S5a19e665830c7202">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876.pdf">30TON 용해로 2호기 전기도면1.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면1.pdf<br>243008bytes · <code>420b89ff5aaef94f7af33c50076693a7247d062a4558b7432e9628c4861be876</code><br><a href="/documents/equipment-05/library.html?source=S420b89ff5aaef94f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2.pdf">30TON 용해로 2호기 전기도면10.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면10.pdf<br>316732bytes · <code>ecf06b8e21d800a51f6e0ff49eea31ff2de570273d6da85f337cf4e9b1ed37e2</code><br><a href="/documents/equipment-05/library.html?source=Secf06b8e21d800a5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf">30TON 용해로 2호기 전기도면11.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면11.pdf<br>217177bytes · <code>a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb</code><br><a href="/documents/equipment-05/library.html?source=Sa23707f8fd3ae1e3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf">30TON 용해로 2호기 전기도면12.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면12.pdf<br>202990bytes · <code>81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4</code><br><a href="/documents/equipment-05/library.html?source=S81a8338767b90248">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf">30TON 용해로 2호기 전기도면13.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면13.pdf<br>178083bytes · <code>2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e</code><br><a href="/documents/equipment-05/library.html?source=S2b2e185690976c7a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2.pdf">30TON 용해로 2호기 전기도면2.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면2.pdf<br>183529bytes · <code>c8cb3a4abc6313a71e6d057b546a4525f59a96a9d831b1a561aab280150cbee2</code><br><a href="/documents/equipment-05/library.html?source=Sc8cb3a4abc6313a7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c.pdf">30TON 용해로 2호기 전기도면3.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면3.pdf<br>517159bytes · <code>36e8f7e0b65dea123d1ff30fce164c05df0f594fc21ff1a2a2cbbb6a1dd0c04c</code><br><a href="/documents/equipment-05/library.html?source=S36e8f7e0b65dea12">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead.pdf">30TON 용해로 2호기 전기도면4.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면4.pdf<br>193848bytes · <code>c1a253499541c36619318c455b5e10a09b8344a6b25216d38df494ed0b0b8ead</code><br><a href="/documents/equipment-05/library.html?source=Sc1a253499541c366">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c.pdf">30TON 용해로 2호기 전기도면5.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면5.pdf<br>163045bytes · <code>cd8686b4f618f744ba6e1883dd3c44be06fd3efc21fdc6a51691d452e4c6ce7c</code><br><a href="/documents/equipment-05/library.html?source=Scd8686b4f618f744">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/0e327468680c7f955ff97748c94c7f6a67f9503d4114d87242ced751cb307ac2.pdf">30TON 용해로 2호기 전기도면6.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면6.pdf<br>238730bytes · <code>0e327468680c7f955ff97748c94c7f6a67f9503d4114d87242ced751cb307ac2</code><br><a href="/documents/equipment-05/library.html?source=S0e327468680c7f95">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f0ac01fe5dff9b7adc31cdbae19d40027622e453c900afa75abe59e2f9b499ca.pdf">30TON 용해로 2호기 전기도면7.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면7.pdf<br>179992bytes · <code>f0ac01fe5dff9b7adc31cdbae19d40027622e453c900afa75abe59e2f9b499ca</code><br><a href="/documents/equipment-05/library.html?source=Sf0ac01fe5dff9b7a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d6e66c88bf8fcb42bfbfa0a6c179dea254f700e9dd93b858d6c6f9d5dd9e2163.pdf">30TON 용해로 2호기 전기도면8.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면8.pdf<br>169852bytes · <code>d6e66c88bf8fcb42bfbfa0a6c179dea254f700e9dd93b858d6c6f9d5dd9e2163</code><br><a href="/documents/equipment-05/library.html?source=Sd6e66c88bf8fcb42">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8f4f40adb088a1f7b5625c3064bfe0a82e44845288cb2975725f4d5bc749f3e0.pdf">30TON 용해로 2호기 전기도면9.pdf</a> · 30톤 2호 전기도면/30TON 용해로 2호기 전기도면9.pdf<br>140998bytes · <code>8f4f40adb088a1f7b5625c3064bfe0a82e44845288cb2975725f4d5bc749f3e0</code><br><a href="/documents/equipment-05/library.html?source=S8f4f40adb088a1f7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/205c98ed2031945fe4c3787230df805cb8bb086ef7399b7b2a061d2aba186d93.pdf">1. 30톤 용해로_열교환기(RECUPERATOR).pdf</a> · 30톤로 열교환기(ALF)/1. 30톤 용해로_열교환기(RECUPERATOR).pdf<br>527953bytes · <code>205c98ed2031945fe4c3787230df805cb8bb086ef7399b7b2a061d2aba186d93</code><br><a href="/documents/equipment-05/library.html?source=S205c98ed2031945f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/144aba866284f75d52e87463760ab953aad03017de3cdb5333f0e206c1aa05bd.pdf">2. 30톤 용해로_열교환기 Assey.pdf</a> · 30톤로 열교환기(ALF)/2. 30톤 용해로_열교환기 Assey.pdf<br>1179033bytes · <code>144aba866284f75d52e87463760ab953aad03017de3cdb5333f0e206c1aa05bd</code><br><a href="/documents/equipment-05/library.html?source=S144aba866284f75d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1fcbbae4a8f09cd2c27295fd0855fee7e497dfe41db4700a2384b55f91970536.bak">30톤 용해로 열교환기 조립도.bak</a> · 30톤로 열교환기(ALF)/30톤 용해로 열교환기 조립도.bak<br>1461142bytes · <code>1fcbbae4a8f09cd2c27295fd0855fee7e497dfe41db4700a2384b55f91970536</code><br><a href="/documents/equipment-05/library.html?source=S1fcbbae4a8f09cd2">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7e4f81f1941142482f5334ce8ed0e6a1dc94b7be0b5fcc3c1785ee295b343aa4.dwg">30톤 용해로 열교환기 조립도.dwg</a> · 30톤로 열교환기(ALF)/30톤 용해로 열교환기 조립도.dwg<br>755980bytes · <code>7e4f81f1941142482f5334ce8ed0e6a1dc94b7be0b5fcc3c1785ee295b343aa4</code><br><a href="/documents/equipment-05/library.html?source=S7e4f81f194114248">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8cd92c62853479d6c530add3b8e8ef5a43970ce56548768042124cccfbc52b29.dwg">열교환기(RECUPERATOR).dwg</a> · 30톤로 열교환기(ALF)/열교환기(RECUPERATOR).dwg<br>706799bytes · <code>8cd92c62853479d6c530add3b8e8ef5a43970ce56548768042124cccfbc52b29</code><br><a href="/documents/equipment-05/library.html?source=S8cd92c62853479d6">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/144aba866284f75d52e87463760ab953aad03017de3cdb5333f0e206c1aa05bd.pdf">(주)세진메탈-30톤 용해로-열교환기0603.pdf</a> · 기계·내화물·송풍기 도면/(주)세진메탈-30톤 용해로-열교환기0603.pdf<br>1179033bytes · <code>144aba866284f75d52e87463760ab953aad03017de3cdb5333f0e206c1aa05bd</code><br><a href="/documents/equipment-05/library.html?source=S144aba866284f75d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/cf73bc2f22e1e87c0478b5172016f31c20fdbbd412ea429f66c6b2541a23bd2f.pdf">(주)세진메탈-60톤-30톤-40톤유지로-트래베1.5톤.pdf</a> · 기계·내화물·송풍기 도면/(주)세진메탈-60톤-30톤-40톤유지로-트래베1.5톤.pdf<br>2212543bytes · <code>cf73bc2f22e1e87c0478b5172016f31c20fdbbd412ea429f66c6b2541a23bd2f</code><br><a href="/documents/equipment-05/library.html?source=Scf73bc2f22e1e87c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2caf2ad63cd17875e42e54344a3c77151e1430a4129932de2b6bfa8b92a1f0c7.pdf">1. 30톤 용해로-Model.pdf</a> · 기계·내화물·송풍기 도면/1. 30톤 용해로-Model.pdf<br>630523bytes · <code>2caf2ad63cd17875e42e54344a3c77151e1430a4129932de2b6bfa8b92a1f0c7</code><br><a href="/documents/equipment-05/library.html?source=S2caf2ad63cd17875">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/210370875db3b90ac73fb57ecda62558feb06a2380dd63e0c1d4bbdd86e4940a.dwg">1. 30톤 용해로.dwg</a> · 기계·내화물·송풍기 도면/1. 30톤 용해로.dwg<br>3826467bytes · <code>210370875db3b90ac73fb57ecda62558feb06a2380dd63e0c1d4bbdd86e4940a</code><br><a href="/documents/equipment-05/library.html?source=S210370875db3b90a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/b9189266129f9d04ee919a07dfe91e6d4e27c0381e9f73616c46dffe61b60425.pdf">30톤-문 Model (1).pdf</a> · 기계·내화물·송풍기 도면/30톤-문 Model (1).pdf<br>100978bytes · <code>b9189266129f9d04ee919a07dfe91e6d4e27c0381e9f73616c46dffe61b60425</code><br><a href="/documents/equipment-05/library.html?source=Sb9189266129f9d04">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e188d8e87277f2cd9930f5d52ef158a5a5873f65db709de04ac928450f7bc388.tif">30톤로 내화물 도면.tif</a> · 기계·내화물·송풍기 도면/30톤로 내화물 도면.tif<br>178336bytes · <code>e188d8e87277f2cd9930f5d52ef158a5a5873f65db709de04ac928450f7bc388</code><br><a href="/documents/equipment-05/library.html?source=Se188d8e87277f2cd">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/5f3210ad75124a2ef36ecd3bbf61c8f573e2d6da72f0ff31fee13d2486671768.dwg">ALF-30TON.dwg</a> · 기계·내화물·송풍기 도면/ALF-30TON.dwg<br>1752350bytes · <code>5f3210ad75124a2ef36ecd3bbf61c8f573e2d6da72f0ff31fee13d2486671768</code><br><a href="/documents/equipment-05/library.html?source=S5f3210ad75124a2e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/e8b2d846b98ae15732d1222cba1888b80204d64c46bf6dc6a292921ac33d0a00.dwg">SPRAY GUN LAY-OUT(압연30톤.합금(1,2호기)).dwg</a> · 기계·내화물·송풍기 도면/SPRAY GUN LAY-OUT(압연30톤.합금(1,2호기)).dwg<br>91232bytes · <code>e8b2d846b98ae15732d1222cba1888b80204d64c46bf6dc6a292921ac33d0a00</code><br><a href="/documents/equipment-05/library.html?source=Se8b2d846b98ae157">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/fc45de725e430ba0ceb96e16d88b375b4bb067c1310ef3901914690e6f5cc048.pdf">세진 30톤 PDF (합금,압연 공용).pdf</a> · 기계·내화물·송풍기 도면/세진 30톤 PDF (합금,압연 공용).pdf<br>1852693bytes · <code>fc45de725e430ba0ceb96e16d88b375b4bb067c1310ef3901914690e6f5cc048</code><br><a href="/documents/equipment-05/library.html?source=Sfc45de725e430ba0">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1750e04d9c14bace9a73c5d8d7274c06d867e841f688cbf85c967c3d990de438.pdf">세진30톤로 송풍기 도면.pdf</a> · 기계·내화물·송풍기 도면/세진30톤로 송풍기 도면.pdf<br>60225bytes · <code>1750e04d9c14bace9a73c5d8d7274c06d867e841f688cbf85c967c3d990de438</code><br><a href="/documents/equipment-05/library.html?source=S1750e04d9c14bace">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5ed8c88feb23e6bc5eef0e16fdfbb09fc867bfe767536faa2a4a8b925c8740c2.pdf">세진메탈_30톤 용해로_연소용  BLOWER 90M550mmAq25HP0612.pdf</a> · 기계·내화물·송풍기 도면/세진메탈_30톤 용해로_연소용  BLOWER 90M550mmAq25HP0612.pdf<br>484547bytes · <code>5ed8c88feb23e6bc5eef0e16fdfbb09fc867bfe767536faa2a4a8b925c8740c2</code><br><a href="/documents/equipment-05/library.html?source=S5ed8c88feb23e6bc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f203a7bce97d625fd597a6d26e16d1bc61f6e4d21495fa74f85e2ce4e7a24ad9.dwg">합금30톤로(1호기).dwg</a> · 배관·버너 도면/1. 1차 도면/합금30톤로(1호기).dwg<br>508586bytes · <code>f203a7bce97d625fd597a6d26e16d1bc61f6e4d21495fa74f85e2ce4e7a24ad9</code><br><a href="/documents/equipment-05/library.html?source=Sf203a7bce97d625f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/77f9dbdf6fe402df1ae38afff96dbd9dfb507d249ceeb28a556c95b8246f1dd7.dwg">합금30톤로(2호기).dwg</a> · 배관·버너 도면/1. 1차 도면/합금30톤로(2호기).dwg<br>508585bytes · <code>77f9dbdf6fe402df1ae38afff96dbd9dfb507d249ceeb28a556c95b8246f1dd7</code><br><a href="/documents/equipment-05/library.html?source=S77f9dbdf6fe402df">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/ef105e9de32d6249d3d7ff2567a61585ab5d4c9a54c2884cb76e8541794c92ff.dwg">합금30톤로(1호기).dwg</a> · 배관·버너 도면/2. 2차 도면/합금30톤로(1호기).dwg<br>508734bytes · <code>ef105e9de32d6249d3d7ff2567a61585ab5d4c9a54c2884cb76e8541794c92ff</code><br><a href="/documents/equipment-05/library.html?source=Sef105e9de32d6249">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/b55e3f09a23a3ea6e3ce24f81896add43df15efcd18486349bec296ffa129f00.dwg">합금30톤로(2호기).dwg</a> · 배관·버너 도면/2. 2차 도면/합금30톤로(2호기).dwg<br>508743bytes · <code>b55e3f09a23a3ea6e3ce24f81896add43df15efcd18486349bec296ffa129f00</code><br><a href="/documents/equipment-05/library.html?source=Sb55e3f09a23a3ea6">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/2ea791a08f14212eb4aab338ef7cfbdc6c009ae05cedb74eaf9f141d65b38385.dwg">3. 30톤 합금로1호.dwg</a> · 배관·버너 도면/LNG 배관/3. 30톤 합금로1호.dwg<br>434693bytes · <code>2ea791a08f14212eb4aab338ef7cfbdc6c009ae05cedb74eaf9f141d65b38385</code><br><a href="/documents/equipment-05/library.html?source=S2ea791a08f14212e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/687020cad51a29ff965b75b6e15b0273188a026ca7de21c8d7dfa365a44e48a2.dwg">4. 30톤 합금로2호.dwg</a> · 배관·버너 도면/LNG 배관/4. 30톤 합금로2호.dwg<br>433253bytes · <code>687020cad51a29ff965b75b6e15b0273188a026ca7de21c8d7dfa365a44e48a2</code><br><a href="/documents/equipment-05/library.html?source=S687020cad51a29ff">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8eacf65433336cee5de6ae5ab93cdb0221187a4bd96056e7917494bc46f6e6fd.dwg">6. 합금30톤로(1호기).dwg</a> · 배관·버너 도면/정제유 변경배관/6. 합금30톤로(1호기).dwg<br>508759bytes · <code>8eacf65433336cee5de6ae5ab93cdb0221187a4bd96056e7917494bc46f6e6fd</code><br><a href="/documents/equipment-05/library.html?source=S8eacf65433336cee">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/f0bffb9a37b67682751d65f1e7fae0d07267cc08f40e9e98f02aea62db5216d7.dwg">7. 합금30톤로(2호기).dwg</a> · 배관·버너 도면/정제유 변경배관/7. 합금30톤로(2호기).dwg<br>508743bytes · <code>f0bffb9a37b67682751d65f1e7fae0d07267cc08f40e9e98f02aea62db5216d7</code><br><a href="/documents/equipment-05/library.html?source=Sf0bffb9a37b67682">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8c1f3d89e7d45d2cda0ec656aa256fc097d8f15630ce89ef57e372cf92df47bb.dwg">ALF-30TON.dwg</a> · 생산부공용 추가도면/버너 및 설비도면/ALF-30TON.dwg<br>1208576bytes · <code>8c1f3d89e7d45d2cda0ec656aa256fc097d8f15630ce89ef57e372cf92df47bb</code><br><a href="/documents/equipment-05/library.html?source=S8c1f3d89e7d45d2c">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/6a44c3d26b9cfc4452d1ca409760521b48e01274a2b0e5b1cb2a66bc6bec09ef.dwg">IBB-2000(합금1호기).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/IBB-2000(합금1호기).dwg<br>316960bytes · <code>6a44c3d26b9cfc4452d1ca409760521b48e01274a2b0e5b1cb2a66bc6bec09ef</code><br><a href="/documents/equipment-05/library.html?source=S6a44c3d26b9cfc44">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7bc1fd996e4217d3d390318027f89eafdc8eeb37d35bf48d53f703e2311d1d2d.dwg">IBB-2000(합금2호기).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/IBB-2000(합금2호기).dwg<br>316960bytes · <code>7bc1fd996e4217d3d390318027f89eafdc8eeb37d35bf48d53f703e2311d1d2d</code><br><a href="/documents/equipment-05/library.html?source=S7bc1fd996e4217d3">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/89ac212ec952f9a27bf2fc44cbfd2894fc5adc620dd9a8c487f31bb384e6ebe0.pdf">세진메탈_30톤 용해로-열교환기0422.pdf</a> · 생산부공용 추가도면/버너 및 설비도면/세진메탈_30톤 용해로-열교환기0422.pdf<br>212462bytes · <code>89ac212ec952f9a27bf2fc44cbfd2894fc5adc620dd9a8c487f31bb384e6ebe0</code><br><a href="/documents/equipment-05/library.html?source=S89ac212ec952f9a2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3f4e26ef08af03106420fcea0ac738dde1b19cfd039a5eda61a251647bf58e82.dwg">합금30톤로(1호기).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/합금30톤로(1호기).dwg<br>377952bytes · <code>3f4e26ef08af03106420fcea0ac738dde1b19cfd039a5eda61a251647bf58e82</code><br><a href="/documents/equipment-05/library.html?source=S3f4e26ef08af0310">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/132757037ccc11edd4c01948ea4e4bd81d0548a8ca3f1ebe190368f3ee9baa4e.pdf">합금30톤로(1호기).pdf</a> · 생산부공용 추가도면/버너 및 설비도면/합금30톤로(1호기).pdf<br>269163bytes · <code>132757037ccc11edd4c01948ea4e4bd81d0548a8ca3f1ebe190368f3ee9baa4e</code><br><a href="/documents/equipment-05/library.html?source=S132757037ccc11ed">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e0d9fc1f4ecd50ab5715adf0c141e7ae9135ec1459eae0e1a6acdf8f35150bb2.dwg">합금30톤로(2호기).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/합금30톤로(2호기).dwg<br>377952bytes · <code>e0d9fc1f4ecd50ab5715adf0c141e7ae9135ec1459eae0e1a6acdf8f35150bb2</code><br><a href="/documents/equipment-05/library.html?source=Se0d9fc1f4ecd50ab">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/f92d6bdc19291b506b88d8a431508be99c001200ea5c68c4fb05af9334273d1d.pdf">합금30톤로(2호기).pdf</a> · 생산부공용 추가도면/버너 및 설비도면/합금30톤로(2호기).pdf<br>269300bytes · <code>f92d6bdc19291b506b88d8a431508be99c001200ea5c68c4fb05af9334273d1d</code><br><a href="/documents/equipment-05/library.html?source=Sf92d6bdc19291b50">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/93a88b462492dcea8a3ce03fdada550e9689b83ce4d758632b5868fe844991dd.pdf">1.30 TON #1.pdf</a> · 생산부공용 추가도면/소방 관련 참고자료(적용확인필요)/1.30 TON #1.pdf<br>56824bytes · <code>93a88b462492dcea8a3ce03fdada550e9689b83ce4d758632b5868fe844991dd</code><br><a href="/documents/equipment-05/library.html?source=S93a88b462492dcea">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1823078dcb9bc1576bb4d012be22c73c8de9fa279f3ac4dde5986027fb51613a.pdf">3.30 TON #2 외 1실.pdf</a> · 생산부공용 추가도면/소방 관련 참고자료(적용확인필요)/3.30 TON #2 외 1실.pdf<br>57220bytes · <code>1823078dcb9bc1576bb4d012be22c73c8de9fa279f3ac4dde5986027fb51613a</code><br><a href="/documents/equipment-05/library.html?source=S1823078dcb9bc157">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6e4400a4c5b882bfe7b602fe9043ab2fb759b351dd7b44465207f14ed3a1ea06.pdf">4.30 TON #3.pdf</a> · 생산부공용 추가도면/소방 관련 참고자료(적용확인필요)/4.30 TON #3.pdf<br>56825bytes · <code>6e4400a4c5b882bfe7b602fe9043ab2fb759b351dd7b44465207f14ed3a1ea06</code><br><a href="/documents/equipment-05/library.html?source=S6e4400a4c5b882bf">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/51448634590a78728d53ea1923cd7ea0c2ac0a78e8a0d8969ea075a318c4211a.pdf">CO2설비 30톤.pdf</a> · 생산부공용 추가도면/소방 관련 참고자료(적용확인필요)/CO2설비 30톤.pdf<br>91381bytes · <code>51448634590a78728d53ea1923cd7ea0c2ac0a78e8a0d8969ea075a318c4211a</code><br><a href="/documents/equipment-05/library.html?source=S51448634590a7872">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/50d728ef0028519c485ccb72aa65d956559fdd4a21298369954b87756a3bf57b.pdf">(주)세진메탈-30톤 용해로-열교환기.pdf</a> · 열교환기/(주)세진메탈-30톤 용해로-열교환기.pdf<br>1295486bytes · <code>50d728ef0028519c485ccb72aa65d956559fdd4a21298369954b87756a3bf57b</code><br><a href="/documents/equipment-05/library.html?source=S50d728ef0028519c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/cb335d8681bf2cde4828d7fdc303f70a1e1ce6dda2f8721e6478415f26615fd7.hwp">세진메탈 1공장 30톤 용해로 열교환기 사용 설명서.hwp</a> · 열교환기/세진메탈 1공장 30톤 용해로 열교환기 사용 설명서.hwp<br>30586368bytes · <code>cb335d8681bf2cde4828d7fdc303f70a1e1ce6dda2f8721e6478415f26615fd7</code><br><a href="/documents/equipment-05/library.html?source=Scb335d8681bf2cde">추출/미리보기 열람</a> · HWP 본문 추출; 페이지 배치 미재현</li><li><a href="/documents/source-store/f00bc7e1e25838c22dabd996042ea92cfa13e4f48862ffc037d3383186927e4f.pdf">(주)세진메탈-30톤 2호기 버너 교체 작업견적 20260515.pdf</a> · 용해로 30TON 자료/(주)세진메탈-30톤 2호기 버너 교체 작업견적 20260515.pdf<br>135644bytes · <code>f00bc7e1e25838c22dabd996042ea92cfa13e4f48862ffc037d3383186927e4f</code><br><a href="/documents/equipment-05/library.html?source=Sf00bc7e1e25838c2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1baa42b5f30119138afe7ec2b1c9f3fdfa45703e880d8e6b7adfcda27cff998e.dwg">30TON 용해로 2호기 전기도면.dwg</a> · 용해로 30TON 자료/30TON 용해로 2호기 전기도면.dwg<br>3582790bytes · <code>1baa42b5f30119138afe7ec2b1c9f3fdfa45703e880d8e6b7adfcda27cff998e</code><br><a href="/documents/equipment-05/library.html?source=S1baa42b5f3011913">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb.pdf">30TON 용해로 2호기 전기도면11.pdf</a> · 용해로 30TON 자료/30TON 용해로 2호기 전기도면11.pdf<br>217177bytes · <code>a23707f8fd3ae1e340b688acb5685011548247e399579c84f9a1e1defede9dbb</code><br><a href="/documents/equipment-05/library.html?source=Sa23707f8fd3ae1e3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4.pdf">30TON 용해로 2호기 전기도면12.pdf</a> · 용해로 30TON 자료/30TON 용해로 2호기 전기도면12.pdf<br>202990bytes · <code>81a8338767b90248c6110805cc96ce194dba5d0550b2bbb8e672e58c59b453d4</code><br><a href="/documents/equipment-05/library.html?source=S81a8338767b90248">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e.pdf">30TON 용해로 2호기 전기도면13.pdf</a> · 용해로 30TON 자료/30TON 용해로 2호기 전기도면13.pdf<br>178083bytes · <code>2b2e185690976c7ae7069a48ab925f9114d949e8d5671c7c9b86a069b6a2060e</code><br><a href="/documents/equipment-05/library.html?source=S2b2e185690976c7a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5fa09b031874998fcf8ce57c36a354c4d7c9ec2c3fcc356702141e208763a117.xgwx">용해로30TON 260204.xgwx</a> · 용해로 30TON 자료/PLC/용해로30TON 260204.xgwx<br>13788bytes · <code>5fa09b031874998fcf8ce57c36a354c4d7c9ec2c3fcc356702141e208763a117</code><br><a href="/documents/equipment-05/library.html?source=S5fa09b031874998f">추출/미리보기 열람</a> · XG5000 워크스페이스 원본·문자열 정적 확인; 래더 의미 해석은 별도</li><li><a href="/documents/source-store/fa7cb9f60840fc964cb3c06bc0b79d89672340af4137b97d029a848f853bcbca.zip">도면.zip</a> · 용해로 30TON 자료/도면.zip<br>1359783bytes · <code>fa7cb9f60840fc964cb3c06bc0b79d89672340af4137b97d029a848f853bcbca</code><br><a href="/documents/equipment-05/library.html?source=Sfa7cb9f60840fc96">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/789d7addfca2bd9afbfbfa7109c5a052cb60273c1ccc571b502cb70c0d8354b0.dwg">30TON 용해로 전기도면.dwg</a> · 용해로 30TON 자료/전기도면/30TON 용해로 전기도면.dwg<br>3481511bytes · <code>789d7addfca2bd9afbfbfa7109c5a052cb60273c1ccc571b502cb70c0d8354b0</code><br><a href="/documents/equipment-05/library.html?source=S789d7addfca2bd9a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/47b5cf9cc0edf9e07b96b780ffec1ef47450f12223f0bdc1218185730e771f69.zip">용해로 30TON 자료.zip</a> · 원본 압축자료/용해로 30TON 자료.zip<br>2736395bytes · <code>47b5cf9cc0edf9e07b96b780ffec1ef47450f12223f0bdc1218185730e771f69</code><br><a href="/documents/equipment-05/library.html?source=S47b5cf9cc0edf9e0">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/d27c826336520e209887c5c337c124ebf66646b3107170cea5529372cd20f400.pdf">30톤 장입대.pdf</a> · 장입대 도면/30톤 장입대.pdf<br>60114bytes · <code>d27c826336520e209887c5c337c124ebf66646b3107170cea5529372cd20f400</code><br><a href="/documents/equipment-05/library.html?source=Sd27c826336520e20">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/388da190c253793bdeef52c7118bf29803104d5f31c8738b5fb1e837a718b207.zip">세진메탈 30톤 2호기메뉴얼.zip</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip<br>98501141bytes · <code>388da190c253793bdeef52c7118bf29803104d5f31c8738b5fb1e837a718b207</code><br><a href="/documents/equipment-05/library.html?source=S388da190c253793b">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/bf90cda6a308f8d132ef09be994fc363fa2c47ce9a5eb9a3a7d78d3ca4caa49c.pdf">1.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/1.pdf<br>159008bytes · <code>bf90cda6a308f8d132ef09be994fc363fa2c47ce9a5eb9a3a7d78d3ca4caa49c</code><br><a href="/documents/equipment-05/library.html?source=Sbf90cda6a308f8d1">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7cfda486f0b5b7652ae15ad1e4f5cb43b7c0d340f4b0f71a12a0ce4c897b8a35.pdf">10.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/10.pdf<br>67810bytes · <code>7cfda486f0b5b7652ae15ad1e4f5cb43b7c0d340f4b0f71a12a0ce4c897b8a35</code><br><a href="/documents/equipment-05/library.html?source=S7cfda486f0b5b765">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b2e364f4742a2f9e38d07345fd5e664d450341f63102fd91ffd8d72619c6c246.pdf">11.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/11.pdf<br>127175bytes · <code>b2e364f4742a2f9e38d07345fd5e664d450341f63102fd91ffd8d72619c6c246</code><br><a href="/documents/equipment-05/library.html?source=Sb2e364f4742a2f9e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9c5388c6559455005521815ec1da3862af02b7ae4fa258853dd3ad5956be5681.pdf">12.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/12.pdf<br>72417bytes · <code>9c5388c6559455005521815ec1da3862af02b7ae4fa258853dd3ad5956be5681</code><br><a href="/documents/equipment-05/library.html?source=S9c5388c655945500">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/fed497e229d137eccb05dcea2baabe745cba60bee9365db9c516b952b7503269.pdf">13.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/13.pdf<br>66163bytes · <code>fed497e229d137eccb05dcea2baabe745cba60bee9365db9c516b952b7503269</code><br><a href="/documents/equipment-05/library.html?source=Sfed497e229d137ec">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c6b4040a8ba25e0dae48f0545cc20c2d379c4126d348c15d53eefb42310d1202.pdf">14.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/14.pdf<br>70559bytes · <code>c6b4040a8ba25e0dae48f0545cc20c2d379c4126d348c15d53eefb42310d1202</code><br><a href="/documents/equipment-05/library.html?source=Sc6b4040a8ba25e0d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4bab99193a6e526860f59b5054f381a10f7f24d4a39a1fd6ab5d96680d0bb670.pdf">2.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/2.pdf<br>163949bytes · <code>4bab99193a6e526860f59b5054f381a10f7f24d4a39a1fd6ab5d96680d0bb670</code><br><a href="/documents/equipment-05/library.html?source=S4bab99193a6e5268">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/962bf7e89e04f698355d62db196940012182d7c575e55ee545b38fa774be97f9.pdf">3.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/3.pdf<br>86601bytes · <code>962bf7e89e04f698355d62db196940012182d7c575e55ee545b38fa774be97f9</code><br><a href="/documents/equipment-05/library.html?source=S962bf7e89e04f698">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b25fc82dcad3b1389deb05c2dd7b7da116beed053b582340bc9654f830ec9538.pdf">4.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/4.pdf<br>364017bytes · <code>b25fc82dcad3b1389deb05c2dd7b7da116beed053b582340bc9654f830ec9538</code><br><a href="/documents/equipment-05/library.html?source=Sb25fc82dcad3b138">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e439561740e4670c1c2c97cd8e6d980da816df414786308fc7ea37a073906057.pdf">5.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/5.pdf<br>72543bytes · <code>e439561740e4670c1c2c97cd8e6d980da816df414786308fc7ea37a073906057</code><br><a href="/documents/equipment-05/library.html?source=Se439561740e4670c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/caa6e5fd0b8f7079bf64ef76a052a6dce4f9fa6a92d45f5e80129ee1e786c2ed.pdf">6.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/6.pdf<br>51533bytes · <code>caa6e5fd0b8f7079bf64ef76a052a6dce4f9fa6a92d45f5e80129ee1e786c2ed</code><br><a href="/documents/equipment-05/library.html?source=Scaa6e5fd0b8f7079">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6e5fa2c9f9cbb73fdc67217bc789bdf9a6f625cdba3fc46474bd2d60fe4ae3df.pdf">7.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/7.pdf<br>51532bytes · <code>6e5fa2c9f9cbb73fdc67217bc789bdf9a6f625cdba3fc46474bd2d60fe4ae3df</code><br><a href="/documents/equipment-05/library.html?source=S6e5fa2c9f9cbb73f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/21f73a9b3e7ab3eac1bdef76b80c2bda200985e81aae45d1e6f669ec80d22957.pdf">8.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/8.pdf<br>48115bytes · <code>21f73a9b3e7ab3eac1bdef76b80c2bda200985e81aae45d1e6f669ec80d22957</code><br><a href="/documents/equipment-05/library.html?source=S21f73a9b3e7ab3ea">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ba4f62c217f33ff27b06a9e3afe437a4141f73a38039c626571e330ccf8e6c6d.pdf">9.pdf</a> · 용해로 30TON 자료/도면.zip!/새 폴더 (2)/9.pdf<br>62301bytes · <code>ba4f62c217f33ff27b06a9e3afe437a4141f73a38039c626571e330ccf8e6c6d</code><br><a href="/documents/equipment-05/library.html?source=Sba4f62c217f33ff2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5fa09b031874998fcf8ce57c36a354c4d7c9ec2c3fcc356702141e208763a117.xgwx">용해로30TON 260204.xgwx</a> · 원본 압축자료/용해로 30TON 자료.zip!/PLC/용해로30TON 260204.xgwx<br>13788bytes · <code>5fa09b031874998fcf8ce57c36a354c4d7c9ec2c3fcc356702141e208763a117</code><br><a href="/documents/equipment-05/library.html?source=S5fa09b031874998f">추출/미리보기 열람</a> · XG5000 워크스페이스 원본·문자열 정적 확인; 래더 의미 해석은 별도</li><li><a href="/documents/source-store/789d7addfca2bd9afbfbfa7109c5a052cb60273c1ccc571b502cb70c0d8354b0.dwg">30TON 용해로 전기도면.dwg</a> · 원본 압축자료/용해로 30TON 자료.zip!/전기도면/30TON 용해로 전기도면.dwg<br>3481511bytes · <code>789d7addfca2bd9afbfbfa7109c5a052cb60273c1ccc571b502cb70c0d8354b0</code><br><a href="/documents/equipment-05/library.html?source=S789d7addfca2bd9a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/ac372b22042f1822002a0b8d509a3d37f9a421506e362656b08ad945f52da100.pdf">1988180643_NM5RFqxG_WYFS06TD_WYFS10TD_WYFS15TD_WYFS20TD-260819.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/1988180643_NM5RFqxG_WYFS06TD_WYFS10TD_WYFS15TD_WYFS20TD-260819.pdf<br>1169471bytes · <code>ac372b22042f1822002a0b8d509a3d37f9a421506e362656b08ad945f52da100</code><br><a href="/documents/equipment-05/library.html?source=Sac372b22042f1822">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2472dd7cc4d37232a184747182fc4383fba16128a37a763a1e2f774e4621fdba.pdf">30TON 용해로 2호기 전기도면202609_합치기.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/30TON 용해로 2호기 전기도면202609_합치기.pdf<br>2444740bytes · <code>2472dd7cc4d37232a184747182fc4383fba16128a37a763a1e2f774e4621fdba</code><br><a href="/documents/equipment-05/library.html?source=S2472dd7cc4d37232">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bd0e323e16c9b09fbe0968c7c1a6af0e6a5a8e039a2a31528685707cc600ba9d.pdf">A2-5-3. [분전반] 산업용 차단기.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/A2-5-3. [분전반] 산업용 차단기.pdf<br>6442084bytes · <code>bd0e323e16c9b09fbe0968c7c1a6af0e6a5a8e039a2a31528685707cc600ba9d</code><br><a href="/documents/equipment-05/library.html?source=Sbd0e323e16c9b09f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/972d2f28b6681c20c2a92ab76c5f647b7b8d0343fc56f2ddb42ad59fa501d5c0.pdf">AT8SDN_KO_TCD220053AB_INST_W.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/AT8SDN_KO_TCD220053AB_INST_W.pdf<br>375878bytes · <code>972d2f28b6681c20c2a92ab76c5f647b7b8d0343fc56f2ddb42ad59fa501d5c0</code><br><a href="/documents/equipment-05/library.html?source=S972d2f28b6681c20">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9201f948b611b7e39507d906279353ec205801ed03339b31fc730a66f3be4923.pdf">AT8SDN_KO_TCD220053AB_MANUAL_W.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/AT8SDN_KO_TCD220053AB_MANUAL_W.pdf<br>635153bytes · <code>9201f948b611b7e39507d906279353ec205801ed03339b31fc730a66f3be4923</code><br><a href="/documents/equipment-05/library.html?source=S9201f948b611b7e3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/feeabb4be1d3a8e35eedf587365b54b51aca37ad72c4611bed92aab100a115c7.pdf">C7027 BC1000.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/C7027 BC1000.pdf<br>1159685bytes · <code>feeabb4be1d3a8e35eedf587365b54b51aca37ad72c4611bed92aab100a115c7</code><br><a href="/documents/equipment-05/library.html?source=Sfeeabb4be1d3a8e3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f23c951a0433178326a1100442fd996e0deeeeb6149ad583216000ed716eade4.pdf">DMPi MANUAL_KR_EN.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/DMPi MANUAL_KR_EN.pdf<br>2423435bytes · <code>f23c951a0433178326a1100442fd996e0deeeeb6149ad583216000ed716eade4</code><br><a href="/documents/equipment-05/library.html?source=Sf23c951a04331783">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6e5d21d1898515b92d497c4c01320fb79fe46669b2c66159bc56da214ef96df1.pdf">G100 Series_Catalog_KR_202506.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/G100 Series_Catalog_KR_202506.pdf<br>8229379bytes · <code>6e5d21d1898515b92d497c4c01320fb79fe46669b2c66159bc56da214ef96df1</code><br><a href="/documents/equipment-05/library.html?source=S6e5d21d1898515b9">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/63c26429050b7ffba7bd3cc202cf923d24750d8be43375db258cbf923fa14c06.pdf">G100(C)_사용설명서_KR_V4.03_250731.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/G100(C)_사용설명서_KR_V4.03_250731.pdf<br>16976350bytes · <code>63c26429050b7ffba7bd3cc202cf923d24750d8be43375db258cbf923fa14c06</code><br><a href="/documents/equipment-05/library.html?source=S63c26429050b7ffb">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9e243fb234901e1c14513e59ad1c50d5d27505c35fd8818aae76c10185db3f9d.pdf">M7284.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/M7284.pdf<br>684399bytes · <code>9e243fb234901e1c14513e59ad1c50d5d27505c35fd8818aae76c10185db3f9d</code><br><a href="/documents/equipment-05/library.html?source=S9e243fb234901e1c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/604d751f9126c0fbe24d0b01cc1914bdb472ed91acb5eac0160489bd7615a812.pdf">SPB-A_KO_TCD230001AG_20260730_INST_W.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/SPB-A_KO_TCD230001AG_20260730_INST_W.pdf<br>381369bytes · <code>604d751f9126c0fbe24d0b01cc1914bdb472ed91acb5eac0160489bd7615a812</code><br><a href="/documents/equipment-05/library.html?source=S604d751f9126c0fb">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3e3d86307b25bf6f424d34c7a7f40b7691f357511f6f36915933438511325197.pdf">SPB-A_KO_TCD230001AG_20260730_MANUAL_W.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/SPB-A_KO_TCD230001AG_20260730_MANUAL_W.pdf<br>506026bytes · <code>3e3d86307b25bf6f424d34c7a7f40b7691f357511f6f36915933438511325197</code><br><a href="/documents/equipment-05/library.html?source=S3e3d86307b25bf6f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d.pdf">ST590,580,570,540.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/ST590,580,570,540.pdf<br>3620580bytes · <code>6c30c7f013e590f379e6fbdb600fe49ce8ca286b2de44ee90a96adfd46428a5d</code><br><a href="/documents/equipment-05/library.html?source=S6c30c7f013e590f3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9191efd235985d289640df1b8f6173de436600c8bfe01d5e2415d0d9b402e05a.pdf">[Metasol_MCCB]_KO_C01031-34-202501.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/[Metasol_MCCB]_KO_C01031-34-202501.pdf<br>46453915bytes · <code>9191efd235985d289640df1b8f6173de436600c8bfe01d5e2415d0d9b402e05a</code><br><a href="/documents/equipment-05/library.html?source=S9191efd235985d28">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bfb579380f329d42947fc5b2f711303df978af30904d334c087e9cb2ea95deb2.pdf">[Metasol_MS]_KO_C04001-36-202605.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/[Metasol_MS]_KO_C04001-36-202605.pdf<br>32807097bytes · <code>bfb579380f329d42947fc5b2f711303df978af30904d334c087e9cb2ea95deb2</code><br><a href="/documents/equipment-05/library.html?source=Sbfb579380f329d42">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/54a6eb016fa582f1567f6fb149330925fc3757ff768257effd83ed44fba4f3f6.pdf">세진30톤 버너LAY-0UT.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/세진30톤 버너LAY-0UT.pdf<br>76359bytes · <code>54a6eb016fa582f1567f6fb149330925fc3757ff768257effd83ed44fba4f3f6</code><br><a href="/documents/equipment-05/library.html?source=S54a6eb016fa582f1">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/064024961da0e16fd0f4265e551a13b77029b6a40111ef8dcf2658966d34d7ae.pdf">세진메탈30톤 사용 설명서20260904.pdf</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/세진메탈30톤 사용 설명서20260904.pdf<br>177151bytes · <code>064024961da0e16fd0f4265e551a13b77029b6a40111ef8dcf2658966d34d7ae</code><br><a href="/documents/equipment-05/library.html?source=S064024961da0e16f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ee92de66712918e393db6e2d016ac12932a2e70f9919784917e8d38166989956.xgwx">용해로40TON 12.17.xgwx</a> · 준공 매뉴얼/세진메탈 30톤 2호기메뉴얼.zip!/용해로40TON 12.17.xgwx<br>13528bytes · <code>ee92de66712918e393db6e2d016ac12932a2e70f9919784917e8d38166989956</code><br><a href="/documents/equipment-05/library.html?source=See92de66712918e3">추출/미리보기 열람</a> · XG5000 워크스페이스 원본·문자열 정적 확인; 래더 의미 해석은 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>