<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>9번 신설레들리프트 (합금) · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · LADLELIFT-09 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>9번 신설레들리프트 (합금)</h1><a href="/all-in-one/#view=summary&amp;equipment=LADLELIFT-09">설비 작업실</a> · <a href="/documents/equipment-09/library.html?source=Sf0bdf26070d5ba84">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>9번은 신설 래들 리프트(합금) 폴더입니다. 전기 PDF 18쪽과 서면심사 PDF 131쪽을 보존했습니다. 파일명에는 1.5톤 래들 리프트가 있으나 내부 CONTROL PANEL 명판에는 4톤이 표시됩니다. 실제 정격은 선택하지 않고 확인 대장에 남겼습니다. 기존6번 리프트와 자동 통합하지 않았습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">9번은 신설 래들 리프트(합금) 폴더입니다. 전기 PDF 18쪽과 서면심사 PDF 131쪽을 보존했습니다. 파일명에는 1.5톤 래들 리프트가 있으나 내부 CONTROL PANEL 명판에는 4톤이 표시됩니다. 실제 정격은 선택하지 않고 확인 대장에 남겼습니다. 기존6번 리프트와 자동 통합하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 2개, 압축 내부 자료 0개, 고유 해시 2개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">전기장치 배치와 FLOW에는 상한·감속·하한·0.3m 정지 리미트, LANDING/SLIDE/CAGE 도어 열림/닫힘·회전대·압력스위치·광센서·판넬 도어 리미트·비상정지 등이 있습니다. 기능 이름은 원문 참조이며 현행 PLC 주소/안전 입출력 할당·극성은 미확정입니다. 전기 PDF의 #1/#2 조작박스 구분도 보존합니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">FLOW SHEET는 MAIN MCCB·비상정지·CAGE/LANDING DOOR CLOSE·PRESSURE SWITCH·THR·상하한 리미트 등의 운전준비 관계와 상승/하강/정지를 제시합니다. 이를 실행 가능한 PLC 래더나 검증된 안전 회로로 복원하지 않았습니다. 문서의 경보 지연·문 속도·조명/접지 기준 문구는 원문에만 보존하며 현재 규정 준수 또는 현장 성능 확인값으로 채택하지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">전기 PDF의 입력은 AC3상440V60Hz, 제어/조작은 AC220/110V와 DC24V 표기입니다. 유압 상승 펌프7.5kW, 1층 LANDING DOOR0.37kW가 배치도에 있으며 유압 SOL과 문 구동·조작/센서 분기를 구분합니다. 실제 정격·기기 모델·접지·결선·절연/측정은 미확정입니다. 접지 도면에 적힌 수치를 현행 설계 승인값으로 판단하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">유압펌프 이상·문 닫힘/광센서·비상정지·리미트·압력·모터 보호·판넬 도어 항목을 분리했습니다. 도어락·끼임방지·유압 유지/하강·과부하·종단정지와 재기동의 실제 시험은 수행하지 않았습니다. 심사 서류 제출/승인·완성검사·현재 정기검사의 상태는 별도 확인 사항입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 상승/하강 불가
FLOW의 운전준비·문/리미트/압력/THR 관계와 동력 구간 구분
근거: (주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽

2. 도어·광센서 관련 정지
해당 층/운반구 도어 및 닫힘저지 센서 구분
근거: (주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽

3. 유압·종단정지·경보 문제
실제 이상 위치·표시와 펌프/밸브/리미트 근거 수집
근거: (주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 2개와 압축 내부 0개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 13행·조작 참조 2행
- 핵심 PDF 페이지 미리보기 21개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 3개·확인 대장 6개

미확정·추가 확인
- 정격 용량 상충: 파일명 1.5톤 vs 내부 명판 4톤 / 제작/승인도·실제 명판·검사 자료 대조
- #1/#2·기존 리프트: 18쪽 전기 묶음의 복수 조작박스와 기존6번 리프트 / 실제 호기·개조 범위·반번호 확인
- 검사/안전 기능 상태: 서면심사 파일 보유만 확인; 현장 시험 미수행 / 최종 승인·검사·현장 기능 검증 기록
- PLC/HMI 원본 및 현재 적용: 도면·설명서 범위로 정리 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · <a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf#page=1">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a></p></section><section><h2>입출력·접점·단자 · 13행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>운반구 상부 비상정지 S/W</td><td>운반구 상부 비상정지 S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>승강로 0.3m 정지 LIMIT S/W</td><td>승강로 0.3m 정지 LIMIT S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>상한 LIMIT S/W</td><td>상한 LIMIT S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>감속 LIMIT S/W</td><td>감속 LIMIT S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>하한 LIMIT S/W</td><td>하한 LIMIT S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>LANDING DOOR CLOSE/OPEN STOP LIMIT</td><td>LANDING DOOR CLOSE/OPEN STOP LIMIT</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>B1 SLIDES DOOR CLOSE/OPEN STOP LIMIT</td><td>B1 SLIDES DOOR CLOSE/OPEN STOP LIMIT</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>CAGE DOOR CLOSE/OPEN STOP LIMIT</td><td>CAGE DOOR CLOSE/OPEN STOP LIMIT</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>회전대 CLOSE/OPEN STOP LIMIT</td><td>회전대 CLOSE/OPEN STOP LIMIT</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>압력스위치</td><td>압력스위치</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>PHOTO SENSOR 문닫힘 저지</td><td>PHOTO SENSOR 문닫힘 저지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>PANEL DOOR LIMIT S/W</td><td>PANEL DOOR LIMIT S/W</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr><tr><td>신설 리프트 배치도 · PLC주소 아님</td><td>기능·기기 참조</td><td>LIFT VALVE #1/#2</td><td>LIFT VALVE #1/#2</td><td>원본 표기; 현재 할당·실물 미확정</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 2쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=2">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 2행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>층별·운반구 조작박스</td><td>#1/#2 상승·하강·도어·수동/자동·비상정지</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 5쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=5">근거 열람</a></td></tr><tr><td>CONTROL PANEL</td><td>주전원·조작전원·유압펌프 이상·경광/사이렌</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 7쪽</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=7">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 3행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>상승/하강 불가</td><td>FLOW의 운전준비·문/리미트/압력/THR 관계와 동력 구간 구분</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">근거 열람</a></td></tr><tr><td>도어·광센서 관련 정지</td><td>해당 층/운반구 도어 및 닫힘저지 센서 구분</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">근거 열람</a></td></tr><tr><td>유압·종단정지·경보 문제</td><td>실제 이상 위치·표시와 펌프/밸브/리미트 근거 수집</td><td>(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>정격 용량 상충</td><td>미확정·원문 차이 보존</td><td>파일명 1.5톤 vs 내부 명판 4톤</td><td>제작/승인도·실제 명판·검사 자료 대조</td></tr><tr><td>#1/#2·기존 리프트</td><td>미확정·원문 차이 보존</td><td>18쪽 전기 묶음의 복수 조작박스와 기존6번 리프트</td><td>실제 호기·개조 범위·반번호 확인</td></tr><tr><td>검사/안전 기능 상태</td><td>미확정·원문 차이 보존</td><td>서면심사 파일 보유만 확인; 현장 시험 미수행</td><td>최종 승인·검사·현장 기능 검증 기록</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>현재 프로그램 미확보</td><td>도면·설명서 범위로 정리</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 2개 · 압축 내부 0개 · 고유 해시 2개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec.pdf">(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf</a> · 2026년 신설 도면·심사자료/(주)세진메탈-산업용 리프트(1.5톤 래들 리프트)-전기판넬(CONTROL PANEL) 2026.08 접지계통도_합치기.pdf<br>2661723bytes · <code>f0bdf26070d5ba8402ef47989fc38b8af01adc6cdc290bb7eb5953f68a19b1ec</code><br><a href="/documents/equipment-09/library.html?source=Sf0bdf26070d5ba84">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702.pdf">산업용리프트 서면심사-(주)세진메탈 (1).pdf</a> · 2026년 신설 도면·심사자료/산업용리프트 서면심사-(주)세진메탈 (1).pdf<br>24433695bytes · <code>b104d2a972c3b28f8dcfedf4f854af3cda192d85e5de5765c692eb3027ecc702</code><br><a href="/documents/equipment-09/library.html?source=Sb104d2a972c3b28f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>