<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>10번 GBF · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · GBF-10 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>10번 GBF</h1><a href="/all-in-one/#view=summary&amp;equipment=GBF-10">설비 작업실</a> · <a href="/documents/equipment-10/library.html?source=S5af6d290e03373cd">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>10번 GBF는 랜스(축/임펠러) 상하·회전, 질소 가스·FLUX 공급·청소와 관련된 용탕 처리 자료입니다. 신명 전기도면과 부창 BC-2000S 설명서·RDM 소개 자료를 구분했습니다. 동력·회전/상하·가스/FLUX·압력/이상·조작과 타이머를 각각 정리했습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">10번 GBF는 랜스(축/임펠러) 상하·회전, 질소 가스·FLUX 공급·청소와 관련된 용탕 처리 자료입니다. 신명 전기도면과 부창 BC-2000S 설명서·RDM 소개 자료를 구분했습니다. 동력·회전/상하·가스/FLUX·압력/이상·조작과 타이머를 각각 정리했습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 8개, 압축 내부 자료 0개, 고유 해시 8개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">GBF전기도면 5쪽의 P000~P00F는 모드·AUTO START·비상·랜스/배플/FLUX/GAS/CLEANING·리미트·압력/인버터 이상 참조입니다. 같은 도면 우측은 X010/X011/X012/X013/X016으로 인쇄되어 있어 P010 등으로 교정하지 않았습니다. 6쪽 P040~P04E 일부는 전/후처리·FLUX·가스·청소·회전/상하·부저 출력입니다. 빈 항목은 확정 기능으로 채우지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">RDM 설명은 FLUX 사용 유/무에 따라 같은 전면 타이머의 의미가 바뀌는 점을 서술합니다. 설명서 내 고속/저속 명칭과 동작 설명에는 일관성 확인이 필요한 문구가 있어 예시 시간을 실제 순서로 재계산하지 않았습니다. 도면의 외부 타이머 접점과 PLC 내부 타이머를 구분하며 원본 프로그램·CPU·실행 로직은 미확보입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">전기도면은 상하/회전 구동, 인버터와 RPM/엔코더, 가스/FLUX/청소 부하, Q-X10 입력·QY10 출력 접속을 보여줍니다. P044→CR1 FLUX MOTOR, P045→CR2 가스, P046→CR3 청소 SOL, P048~04A→MC1~3 회전/하강/상승, P04E→CR0 인버터 RUN 등의 원문 관계를 정리했습니다. 현재 카드·CPU 모델·코일 전압·실배선은 확인 전입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">공급압력 이상·역압력 이상·인버터 이상, 랜스 상하 정지 및 BUZZER STOP를 구분했습니다. 부창 설명서의 압력 수치·예열/세척·속도·타이머 예시는 문서의 당시 설명이며 현재 작업 설정으로 적용하지 않았습니다. 고온 용탕 작업이나 랜스/임펠러 조작을 실행하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 랜스 상하/회전 불가
조작·위치 리미트·MC/인버터/RPM 경로를 각각 대조
근거: GBF전기도면.pdf · PDF 1쪽

2. 가스/FLUX 공급 불량
압력/역압·가스·FLUX·청소 부하와 사용 유/무를 구분
근거: 부창엔지니어링 RDM매뉴얼.pdf · PDF 1쪽

3. 타이머/처리시간 해석 차이
문서판·모드·고속/저속 문구를 원문별 비교
근거: 부창엔지니어링 RDM매뉴얼.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 8개와 압축 내부 0개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 35행·조작 참조 2행
- 핵심 PDF 페이지 미리보기 20개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 3개·확인 대장 6개

미확정·추가 확인
- 제조사·모델 대응: 신명 전기 vs 부창 BC-2000S 설명서 / 실물·반번호·납품/개조 범위 확인
- P/X 주소 혼재: 입력도 좌측 P000~00F, 우측 X010~ / 실제 주소 할당·카드·프로그램 대조
- 타이머 의미/오기: FLUX 유/무 및 고속/저속 설명 차이 / 현행 모드·승인 처리조건과 프로그램 확인
- PLC/HMI 원본 및 현재 적용: 도면·설명서 범위로 정리 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">GBF전기도면.pdf</a> · <a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">R.D.M  설명.pptx</a> · <a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">부창엔지니어링 RDM매뉴얼.pdf</a> · <a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf#page=1">세진메탈(기계도면).pdf</a> · <a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf#page=1">탈가스기 메뉴얼.pdf</a></p></section><section><h2>입출력·접점·단자 · 35행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P000</td><td>수동-자동</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P001</td><td>AUTO START</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P002</td><td>비상정지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P003</td><td>랜스상승</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P004</td><td>랜스하강</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P005</td><td>랜스회전저속</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P006</td><td>랜스회전고속</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P007</td><td>배플상하</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P008</td><td>FLUX공급</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P009</td><td>GAS</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00A</td><td>CLEANING</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00B</td><td>랜스상승정지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00C</td><td>랜스하강정지</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00D</td><td>공급압력이상</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00E</td><td>역압력이상</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 입력도</td><td>입력 참조</td><td>P00F</td><td>인버터이상</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>동일 도면 우측 X표기 · P로 교정하지 않음</td><td>입력 참조</td><td>X010</td><td>랜스고속회전시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>동일 도면 우측 X표기 · P로 교정하지 않음</td><td>입력 참조</td><td>X011</td><td>FLUX 공급시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>동일 도면 우측 X표기 · P로 교정하지 않음</td><td>입력 참조</td><td>X012</td><td>랜스저속회전시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>동일 도면 우측 X표기 · P로 교정하지 않음</td><td>입력 참조</td><td>X013</td><td>BUZZER STOP</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>동일 도면 우측 X표기 · P로 교정하지 않음</td><td>입력 참조</td><td>X016</td><td>FLUX 유-무</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 5쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=5">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P040</td><td>전처리시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P041</td><td>FLUX 공급시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P042</td><td>후처리시간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P044</td><td>FLUX MOTOR</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P045</td><td>가스투입</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P046</td><td>청소 SOL</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P047</td><td>INVERTER SPEED</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P048</td><td>랜스회전</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P049</td><td>랜스하강</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P04A</td><td>랜스상승</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P04B</td><td>BUZZER</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P04C</td><td>자동운전</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P04D</td><td>청소모터</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr><tr><td>신명 GBF 출력도</td><td>출력 참조</td><td>P04E</td><td>INVERTER RUN</td><td>원본 표기; 현재 할당·실물 미확정</td><td>GBF전기도면.pdf · PDF 6쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=6">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 2행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>전면 조작반</td><td>모드·시작·비상·랜스·FLUX·GAS·CLEANING·부저</td><td>GBF전기도면.pdf · PDF 1쪽</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">근거 열람</a></td></tr><tr><td>RDM 설명 화면</td><td>타이머·속도/처리 및 압력·이상 표시</td><td>부창엔지니어링 RDM매뉴얼.pdf · PDF 2쪽</td><td><a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=2">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 3행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>랜스 상하/회전 불가</td><td>조작·위치 리미트·MC/인버터/RPM 경로를 각각 대조</td><td>GBF전기도면.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf#page=1">근거 열람</a></td></tr><tr><td>가스/FLUX 공급 불량</td><td>압력/역압·가스·FLUX·청소 부하와 사용 유/무를 구분</td><td>부창엔지니어링 RDM매뉴얼.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">근거 열람</a></td></tr><tr><td>타이머/처리시간 해석 차이</td><td>문서판·모드·고속/저속 문구를 원문별 비교</td><td>부창엔지니어링 RDM매뉴얼.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>제조사·모델 대응</td><td>미확정·원문 차이 보존</td><td>신명 전기 vs 부창 BC-2000S 설명서</td><td>실물·반번호·납품/개조 범위 확인</td></tr><tr><td>P/X 주소 혼재</td><td>미확정·원문 차이 보존</td><td>입력도 좌측 P000~00F, 우측 X010~</td><td>실제 주소 할당·카드·프로그램 대조</td></tr><tr><td>타이머 의미/오기</td><td>미확정·원문 차이 보존</td><td>FLUX 유/무 및 고속/저속 설명 차이</td><td>현행 모드·승인 처리조건과 프로그램 확인</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>현재 프로그램 미확보</td><td>도면·설명서 범위로 정리</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 8개 · 압축 내부 0개 · 고유 해시 8개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d.pdf">GBF전기도면.pdf</a> · GBF/GBF전기도면.pdf<br>238502bytes · <code>5af6d290e03373cdd524f19efd2194e2e826ce472304b4e38dd9b68c36166b7d</code><br><a href="/documents/equipment-10/library.html?source=S5af6d290e03373cd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/27a3062e495d05b5e37e4fb3003be76cad37626683b373e445dcb61ccbd0f0fb.pptx">R.D.M  설명.pptx</a> · GBF/R.D.M  설명.pptx<br>7189322bytes · <code>27a3062e495d05b5e37e4fb3003be76cad37626683b373e445dcb61ccbd0f0fb</code><br><a href="/documents/equipment-10/library.html?source=S27a3062e495d05b5">추출/미리보기 열람</a> · 슬라이드 텍스트 추출; 배치 미재현</li><li><a href="/documents/source-store/9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c.pdf">부창엔지니어링 RDM매뉴얼.pdf</a> · GBF/부창엔지니어링 RDM매뉴얼.pdf<br>470980bytes · <code>9a1538f8df2992067f3b4f29c7897935ccd75deeaab2fa97b18cb92022c5764c</code><br><a href="/documents/equipment-10/library.html?source=S9a1538f8df299206">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0.pdf">세진메탈(기계도면).pdf</a> · GBF/세진메탈(기계도면).pdf<br>386978bytes · <code>06c61b5fa1a298371b1d7da997edc091e5891fdd534ae8a1b83a5262fd7215a0</code><br><a href="/documents/equipment-10/library.html?source=S06c61b5fa1a29837">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/070119060af7257d52343b0cc81acc48a56eac5450f06bca32fb72cfa5da9d4d.pdf">세진메탈견적서(부창).pdf</a> · GBF/세진메탈견적서(부창).pdf<br>387695bytes · <code>070119060af7257d52343b0cc81acc48a56eac5450f06bca32fb72cfa5da9d4d</code><br><a href="/documents/equipment-10/library.html?source=S070119060af7257d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/04134ac4d441d47944237901d5d477a73bcb442364f587da6342307d3650df3e.pdf">세진메탈 GBF.pdf</a> · 생산부공용 추가도면/GBF 기계도면/세진메탈 GBF.pdf<br>375389bytes · <code>04134ac4d441d47944237901d5d477a73bcb442364f587da6342307d3650df3e</code><br><a href="/documents/equipment-10/library.html?source=S04134ac4d441d479">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7c0af33fec2e67b8f587af944cf977b6c2448d0659386600afcd784d89e14feb.tif">탈가스기 도면.tif</a> · 생산부공용 추가도면/탈가스기 참고자료(GBF 적용확인필요)/탈가스기 도면.tif<br>80472bytes · <code>7c0af33fec2e67b8f587af944cf977b6c2448d0659386600afcd784d89e14feb</code><br><a href="/documents/equipment-10/library.html?source=S7c0af33fec2e67b8">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa.pdf">탈가스기 메뉴얼.pdf</a> · 생산부공용 추가도면/탈가스기 참고자료(GBF 적용확인필요)/탈가스기 메뉴얼.pdf<br>1102251bytes · <code>b20231d665f897c6c239b0f8b0f1b9ed77465e35921735f2af6303339c1f75aa</code><br><a href="/documents/equipment-10/library.html?source=Sb20231d665f897c6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>