<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>11번 칩장 (합금) · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · CHIP-11 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>11번 칩장 (합금)</h1><a href="/all-in-one/#view=summary&amp;equipment=CHIP-11">설비 작업실</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>11번 칩장(합금)은 칩의 유분·수분을 건조하고 철 성분을 분리하는 로타리 킬른 공정 자료입니다. 공정 설명 2종은 투입/호퍼·킬른/스크루·자력선별·배기/재연소·미분 집진/로타리밸브를 설명합니다. 1·2차 설비 자료와 소방 자료를 분리했습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">11번 칩장(합금)은 칩의 유분·수분을 건조하고 철 성분을 분리하는 로타리 킬른 공정 자료입니다. 공정 설명 2종은 투입/호퍼·킬른/스크루·자력선별·배기/재연소·미분 집진/로타리밸브를 설명합니다. 1·2차 설비 자료와 소방 자료를 분리했습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 28개, 압축 내부 자료 0개, 고유 해시 26개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">제공 자료에서 현행 PLC 메모리 할당표를 확정하지 않았습니다. 공정·버너·온도/속도 조작·팬/압력·인버터·기기명을 자료의 참조로 정리합니다. DOC 표는 본문 조각표로 추출했고 PPT는 텍스트 레코드이므로 도형·선·슬라이드 원형 배치를 재현하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">공정 설명은 승온→원료 공급→건조/스크루 이송→철 분리/배출·집진 관계와 단계별 운전 조건을 서술합니다. 이를 실제 인터록·시퀀스·정지 후 냉각 로직으로 확정하지 않았습니다. 고온 상태의 정지/배풍 관련 원문은 현장 승인 절차와 대조할 항목으로 남기며 자동으로 실행할 지시가 아닙니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">급기/배기 팬, 가스 인입/정압, 압축공기·압력 검출, 킬른 구동·공급/건조 스크루·자력선별·집진의 구간을 분리합니다. 팬/퓨즈/인버터·구동모터 점검 항목은 DOC 원문에 있으며 실제 전원/접촉기·PLC 주소를 새로 부여하지 않았습니다. 기계 CAD와 버너/소방 배관을 전기 회로와 혼합하지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">가스/연소공기 공급 중단, 배기·압축공기, 가스 압력, 화염 미검출과 킬른 회전정지를 문서상 이상 범주로 정리했습니다. 문서에 있는 압력 단위 표기의 혼재와 설정값·재시작 문구는 현행 값으로 교정/적용하지 않았습니다. 실제 알람 코드·수동/자동 복구·안전 정지 시험은 미수행입니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 가스/연소공기·배기 이상
급기/배기 팬·필터·밸브·압력 검출의 문서 구간 분리
근거: 3. Chip건조기 공정 설명서.doc · 원본 추출 열람본

2. 킬른/스크루 회전 정지
차단기·퓨즈·인버터·모터와 기계 끼임을 별도 후보로 기록
근거: 4. Chip건조기 공정 설명서.doc · 원본 추출 열람본

3. 건조/배출/선별 불량
공급·건조·배출·마그네트·집진 단계를 구분
근거: 3. Chip건조기 공정 설명서.doc · 원본 추출 열람본

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 28개와 압축 내부 0개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 6행·조작 참조 1행
- 핵심 PDF 페이지 미리보기 100개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 3개·확인 대장 6개

미확정·추가 확인
- 1·2차 설비 적용: 여러 CHIP 도면·1F/2F 및 동일명 자료 / 현장 라인·단계·반번호·개정 확인
- 운전조건·단위: DOC의 과거 온도/주파수/압력·시간 및 단위 혼재 / 현행 승인 조건·계기/프로그램 대조
- PLC/HMI 원본: 현행 할당·래더·인버터/온도 설정 정의 미확정 / 현재 CPU·원본·태그·보호 로직 확보
- PLC/HMI 원본 및 현재 적용: 도면·설명서 범위로 정리 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf#page=1">칩건조로 도면(1-3).pdf</a> · <a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf#page=1">칩건조로 도면(2-3).pdf</a> · <a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf#page=1">칩건조로 도면(3-3).pdf</a> · <a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf#page=1">칩건조로 설비 LIST.pdf</a> · <a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">3. Chip건조기 공정 설명서.doc</a> · <a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf#page=1">CHIP건조로(1차).pdf</a> · <a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf#page=1">CHIP건조로(2차).pdf</a> · <a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">4. Chip건조기 공정 설명서.doc</a> · <a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">온도 및 속도 조절 매뉴얼.ppt</a> · <a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf#page=1">STACK-4(합금칩 재연소로).pdf</a></p></section><section><h2>입출력·접점·단자 · 6행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>Combustion Air Fan</td><td>급기/연소 공기 팬</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>Exhaust Gas Fan</td><td>배기 팬</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>Air Pressure Low Switch</td><td>연소 공기 압력 검출</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>Compressed Air Pressure Switch</td><td>압축공기 압력 검출</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>Rotary Drum / Kiln</td><td>킬른 구동</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>Chip 공정 DOC · PLC주소 아님</td><td>공정 기기 참조</td><td>C/V MAGNET</td><td>철 분리 구간</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 1행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>온도·속도 조절</td><td>PPT 텍스트 레코드 참조; 원형 슬라이드 배치 미재현</td><td>온도 및 속도 조절 매뉴얼.ppt · 원본 추출 열람본</td><td><a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 3행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>가스/연소공기·배기 이상</td><td>급기/배기 팬·필터·밸브·압력 검출의 문서 구간 분리</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr><tr><td>킬른/스크루 회전 정지</td><td>차단기·퓨즈·인버터·모터와 기계 끼임을 별도 후보로 기록</td><td>4. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">근거 열람</a></td></tr><tr><td>건조/배출/선별 불량</td><td>공급·건조·배출·마그네트·집진 단계를 구분</td><td>3. Chip건조기 공정 설명서.doc · 원본 추출 열람본</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>1·2차 설비 적용</td><td>미확정·원문 차이 보존</td><td>여러 CHIP 도면·1F/2F 및 동일명 자료</td><td>현장 라인·단계·반번호·개정 확인</td></tr><tr><td>운전조건·단위</td><td>미확정·원문 차이 보존</td><td>DOC의 과거 온도/주파수/압력·시간 및 단위 혼재</td><td>현행 승인 조건·계기/프로그램 대조</td></tr><tr><td>PLC/HMI 원본</td><td>미확정·원문 차이 보존</td><td>현행 할당·래더·인버터/온도 설정 정의 미확정</td><td>현재 CPU·원본·태그·보호 로직 확보</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>현재 프로그램 미확보</td><td>도면·설명서 범위로 정리</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 28개 · 압축 내부 0개 · 고유 해시 26개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde.pdf">칩건조로 도면(1-3).pdf</a> · 04_칩/칩건조로 도면(1-3).pdf<br>3045650bytes · <code>b3661fc9853498d9b9ca0b0f1b0fd7337e8860fc2d80f50125fec65a603cefde</code><br><a href="/documents/equipment-11/library.html?source=Sb3661fc9853498d9">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3.pdf">칩건조로 도면(2-3).pdf</a> · 04_칩/칩건조로 도면(2-3).pdf<br>95784bytes · <code>be0407946f7a4ce8362fd3a72f553aff3b0219f4f1cec1bc5c4d6a6cb040ffe3</code><br><a href="/documents/equipment-11/library.html?source=Sbe0407946f7a4ce8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0.pdf">칩건조로 도면(3-3).pdf</a> · 04_칩/칩건조로 도면(3-3).pdf<br>1052945bytes · <code>3f1f970ac888ad557389f5b748a9079134d4a1d6e39af7f195c05e82910a8df0</code><br><a href="/documents/equipment-11/library.html?source=S3f1f970ac888ad55">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092.pdf">칩건조로 설비 LIST.pdf</a> · 04_칩/칩건조로 설비 LIST.pdf<br>712144bytes · <code>e3c7038b9ba431fca1dd9e76d5c8da98713a806ebdee98aa2da5da2388155092</code><br><a href="/documents/equipment-11/library.html?source=Se3c7038b9ba431fc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9a811552c735f2adec3a34da95bbface1ccf397f3828f939cf82defda04a7613.tif">img-Z14085458-192168020202-0000006914-1612140854.tif</a> · 04_칩/칩설비/1차 ㄱ 컨베어/img-Z14085458-192168020202-0000006914-1612140854.tif<br>159700bytes · <code>9a811552c735f2adec3a34da95bbface1ccf397f3828f939cf82defda04a7613</code><br><a href="/documents/equipment-11/library.html?source=S9a811552c735f2ad">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/3388e72eed2a6e336f926308e9823f8c98b41bae20e7b382771bed58b6d8cf78.doc">3. Chip건조기 공정 설명서.doc</a> · 공정 설명서/3. Chip건조기 공정 설명서.doc<br>347648bytes · <code>3388e72eed2a6e336f926308e9823f8c98b41bae20e7b382771bed58b6d8cf78</code><br><a href="/documents/equipment-11/library.html?source=S3388e72eed2a6e33">추출/미리보기 열람</a> · DOC 본문 조각표 추출; 페이지 배치 미재현</li><li><a href="/documents/source-store/caea5b2e42ee45423c1191668f9ea7877dfe25e71f0e48a9afcb025b5fd82ffd.dwg">CHIP건조로(1차).dwg</a> · 배관·버너 도면/1. 1차 도면/CHIP건조로(1차).dwg<br>456107bytes · <code>caea5b2e42ee45423c1191668f9ea7877dfe25e71f0e48a9afcb025b5fd82ffd</code><br><a href="/documents/equipment-11/library.html?source=Scaea5b2e42ee4542">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/e5c74cd3df17cc46c26fefc574e968fc04405b119b785b29748d3dd43110e073.dwg">CHIP건조로(2차).dwg</a> · 배관·버너 도면/1. 1차 도면/CHIP건조로(2차).dwg<br>515735bytes · <code>e5c74cd3df17cc46c26fefc574e968fc04405b119b785b29748d3dd43110e073</code><br><a href="/documents/equipment-11/library.html?source=Se5c74cd3df17cc46">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/6fe4c0a8caef9a12f1af883b8bb74062682665353cc182f86c6b1244fc2a01d4.dwg">CHIP 건조로(1차).dwg</a> · 배관·버너 도면/2. 2차 도면/CHIP 건조로(1차).dwg<br>457006bytes · <code>6fe4c0a8caef9a12f1af883b8bb74062682665353cc182f86c6b1244fc2a01d4</code><br><a href="/documents/equipment-11/library.html?source=S6fe4c0a8caef9a12">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/509d308224767bacfe0af78df8afb9869269617e1fe3753d35ace3f6a4231889.dwg">CHIP건조로(2차).dwg</a> · 배관·버너 도면/2. 2차 도면/CHIP건조로(2차).dwg<br>710563bytes · <code>509d308224767bacfe0af78df8afb9869269617e1fe3753d35ace3f6a4231889</code><br><a href="/documents/equipment-11/library.html?source=S509d308224767bac">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/682a24b3d398c79c6b66451a59d493bc4248a37f78b47a303230b2b1f48f8ed2.dwg">DH-LNOG-20FS(1차 CHIP).dwg</a> · 배관·버너 도면/기존 버너도면/DH-LNOG-20FS(1차 CHIP).dwg<br>312128bytes · <code>682a24b3d398c79c6b66451a59d493bc4248a37f78b47a303230b2b1f48f8ed2</code><br><a href="/documents/equipment-11/library.html?source=S682a24b3d398c79c">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/dfbea28ca751c622aeb0af9b1c4885bb7e0748ed9522784d29f49a0f993d1766.dwg">DH-LNOG-20FS(2차 CHIP).dwg</a> · 배관·버너 도면/기존 버너도면/DH-LNOG-20FS(2차 CHIP).dwg<br>352736bytes · <code>dfbea28ca751c622aeb0af9b1c4885bb7e0748ed9522784d29f49a0f993d1766</code><br><a href="/documents/equipment-11/library.html?source=Sdfbea28ca751c622">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/509d308224767bacfe0af78df8afb9869269617e1fe3753d35ace3f6a4231889.dwg">10. CHIP건조로(2차).dwg</a> · 배관·버너 도면/정제유 변경배관/10. CHIP건조로(2차).dwg<br>710563bytes · <code>509d308224767bacfe0af78df8afb9869269617e1fe3753d35ace3f6a4231889</code><br><a href="/documents/equipment-11/library.html?source=S509d308224767bac">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/6fe4c0a8caef9a12f1af883b8bb74062682665353cc182f86c6b1244fc2a01d4.dwg">9. CHIP 건조로(1차).dwg</a> · 배관·버너 도면/정제유 변경배관/9. CHIP 건조로(1차).dwg<br>457006bytes · <code>6fe4c0a8caef9a12f1af883b8bb74062682665353cc182f86c6b1244fc2a01d4</code><br><a href="/documents/equipment-11/library.html?source=S6fe4c0a8caef9a12">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c5526fce51e1221f27d50f885dd7293bd40102cabff5cb8e4c82b0f0abe88e4a.dwg">CHIP_FOUNDATION.dwg</a> · 생산부공용 추가도면/기초도면/CHIP_FOUNDATION.dwg<br>356362bytes · <code>c5526fce51e1221f27d50f885dd7293bd40102cabff5cb8e4c82b0f0abe88e4a</code><br><a href="/documents/equipment-11/library.html?source=Sc5526fce51e1221f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/a68bf7cb82766c045c55443592c7a3a99ea482e420c0b266133f229d6d6bee64.dwg">sj-f000a(al_chip기초도_최종).dwg</a> · 생산부공용 추가도면/기초도면/sj-f000a(al_chip기초도_최종).dwg<br>679553bytes · <code>a68bf7cb82766c045c55443592c7a3a99ea482e420c0b266133f229d6d6bee64</code><br><a href="/documents/equipment-11/library.html?source=Sa68bf7cb82766c04">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/3363b64ed9fa4932a20369b1a227bb17f71974df690673b0ee7af200e72320fa.dwg">CHIP건조로(1차).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/CHIP건조로(1차).dwg<br>322880bytes · <code>3363b64ed9fa4932a20369b1a227bb17f71974df690673b0ee7af200e72320fa</code><br><a href="/documents/equipment-11/library.html?source=S3363b64ed9fa4932">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7.pdf">CHIP건조로(1차).pdf</a> · 생산부공용 추가도면/버너 및 설비도면/CHIP건조로(1차).pdf<br>942017bytes · <code>4451917387aadea672d14e3d8a4ea7bfffb8e7506e521a36114173afaac20de7</code><br><a href="/documents/equipment-11/library.html?source=S4451917387aadea6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a2bcc6c2cd8a5ed40f1d74e18403eeb84e480ebfde8f82d5816c6dcc2cd71fc2.dwg">CHIP건조로(2차).dwg</a> · 생산부공용 추가도면/버너 및 설비도면/CHIP건조로(2차).dwg<br>383264bytes · <code>a2bcc6c2cd8a5ed40f1d74e18403eeb84e480ebfde8f82d5816c6dcc2cd71fc2</code><br><a href="/documents/equipment-11/library.html?source=Sa2bcc6c2cd8a5ed4">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a.pdf">CHIP건조로(2차).pdf</a> · 생산부공용 추가도면/버너 및 설비도면/CHIP건조로(2차).pdf<br>273334bytes · <code>1482d602506444b3936e72b30ed2408557acce23f8e0dbc019264a319a7a4d6a</code><br><a href="/documents/equipment-11/library.html?source=S1482d602506444b3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/759ef0ad097f1bba0f48e4c0cc8919421d60f09cfa9181a1b03d703e3da11005.doc">4. Chip건조기 공정 설명서.doc</a> · 생산부공용 추가도면/운전 및 정비 참고자료/4. Chip건조기 공정 설명서.doc<br>346624bytes · <code>759ef0ad097f1bba0f48e4c0cc8919421d60f09cfa9181a1b03d703e3da11005</code><br><a href="/documents/equipment-11/library.html?source=S759ef0ad097f1bba">추출/미리보기 열람</a> · DOC 본문 조각표 추출; 페이지 배치 미재현</li><li><a href="/documents/source-store/7aa619327fc82772f21ad2c95e86ae7a8a059ab01993cd6e1703986aaa0f7420.ppt">온도 및 속도 조절 매뉴얼.ppt</a> · 생산부공용 추가도면/운전 및 정비 참고자료/온도 및 속도 조절 매뉴얼.ppt<br>1640960bytes · <code>7aa619327fc82772f21ad2c95e86ae7a8a059ab01993cd6e1703986aaa0f7420</code><br><a href="/documents/equipment-11/library.html?source=S7aa619327fc82772">추출/미리보기 열람</a> · PPT 텍스트 레코드 추출; 슬라이드 배치 미재현</li><li><a href="/documents/source-store/76990513dca960a6903571d63d926ef16738ad3d469d353fc395df0b2456f484.pdf">세진메탈-완료보고서 공문(AL.CHIP).pdf</a> · 준공 보고서/세진메탈-완료보고서 공문(AL.CHIP).pdf<br>170423bytes · <code>76990513dca960a6903571d63d926ef16738ad3d469d353fc395df0b2456f484</code><br><a href="/documents/equipment-11/library.html?source=S76990513dca960a6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf">STACK-4(합금칩 재연소로).pdf</a> · 집진 도면/STACK-4(합금칩 재연소로).pdf<br>5031489bytes · <code>8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7</code><br><a href="/documents/equipment-11/library.html?source=S8046d81061356545">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/0b4fc7940ae91ece931e56dbba85fed5bc64c9504a09132733ecb626f29044f9.pdf">6.건조기 1F.pdf</a> · 참고자료(적용확인필요)/건조기 소방 도면·계산서/6.건조기 1F.pdf<br>56713bytes · <code>0b4fc7940ae91ece931e56dbba85fed5bc64c9504a09132733ecb626f29044f9</code><br><a href="/documents/equipment-11/library.html?source=S0b4fc7940ae91ece">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6ab5bfc75ab1244c747051372fbe09379efdc14acd3c41d5859b2391cea203dc.pdf">7.건조기 2F.pdf</a> · 참고자료(적용확인필요)/건조기 소방 도면·계산서/7.건조기 2F.pdf<br>56780bytes · <code>6ab5bfc75ab1244c747051372fbe09379efdc14acd3c41d5859b2391cea203dc</code><br><a href="/documents/equipment-11/library.html?source=S6ab5bfc75ab1244c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/402f558b3b26406614f65d60ec183ec0c409018f1b7e27dd35f7164f8a2c014a.pdf">CO2 - 건조기 1F.pdf</a> · 참고자료(적용확인필요)/건조기 소방 도면·계산서/CO2 - 건조기 1F.pdf<br>85527bytes · <code>402f558b3b26406614f65d60ec183ec0c409018f1b7e27dd35f7164f8a2c014a</code><br><a href="/documents/equipment-11/library.html?source=S402f558b3b264066">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e75a8bb55dff3c7570aad8f25d573e3b37396fddc02c8e79a8e26c0218573f87.pdf">CO2 - 건조기 2F.pdf</a> · 참고자료(적용확인필요)/건조기 소방 도면·계산서/CO2 - 건조기 2F.pdf<br>95269bytes · <code>e75a8bb55dff3c7570aad8f25d573e3b37396fddc02c8e79a8e26c0218573f87</code><br><a href="/documents/equipment-11/library.html?source=Se75a8bb55dff3c75">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>