<!doctype html><html lang="ko"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>12번 집진기 · 작성 매뉴얼</title><link rel="stylesheet" href="../manual-batch.css"></head><body><header><small>전기도면 · DUST-12 · v1.3.1 · 2026-10-21 · 게시 검토본</small><h1>12번 집진기</h1><a href="/all-in-one/#view=summary&amp;equipment=DUST-12">설비 작업실</a> · <a href="/documents/equipment-12/library.html?source=Sa0211cb486f32020">원본 자료실</a> · <a href="/documents/batch-index.html">3~15번 작성 목록</a></header><main><p class="notice">원본 보존·핵심 전기/제어/운전 자료 중심 문서화 완료(미확정 포함). 일반/부품 카탈로그 전체 페이지의 상세 판독·현재 적용 검증, 현장 측정·운전·수리·안전 시험은 미수행입니다.</p><p>12번 집진기는 하나의 팬이나 제어반이 아니라 여러 공장/공정 집진 자료의 묶음입니다. UBC 300HP, 볼밀 1620CMM, 700CMM MCC, 여과/중력·사이클론·믹서/냉각기·배관/후드/스택을 자료 계통으로 나눴습니다. 기계 CAD와 그 PDF, 신청/완료 자료·설비 사양을 각각 보존했습니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·접점·단자</a><a href="#control">제어 구조</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·복구</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">12번 집진기는 하나의 팬이나 제어반이 아니라 여러 공장/공정 집진 자료의 묶음입니다. UBC 300HP, 볼밀 1620CMM, 700CMM MCC, 여과/중력·사이클론·믹서/냉각기·배관/후드/스택을 자료 계통으로 나눴습니다. 기계 CAD와 그 PDF, 신청/완료 자료·설비 사양을 각각 보존했습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.

원본 범위
폴더 파일 198개, 압축 내부 자료 10개, 고유 해시 208개입니다. 동일 내용의 원래 경로·이름을 보존했고 서로 다른 버전은 유지했습니다. Windows 캐시/로그는 기술 자료 목록에서 제외했습니다. PDF·이미지 미리보기, 추출 본문·표·원본은 자료실에서 확인할 수 있습니다. DOC/HWP/PPT/Excel 열람은 원본 페이지/도형 배치를 재현한 것이 아닙니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="io"><h2>I/O·접점·단자</h2><div class="body">팬·스크루·로터리밸브·댐퍼·펄스·온도계·전력량계·비상/전원 조작을 해당 반 자료에 귀속시켰습니다. 1620CMM 전면도에는 송풍기1/2, 스크루1~4, 로타리밸브1~6, 댐퍼1/2·펄스1/2가 보입니다. 이는 패널/회로 참조이며 PLC 메모리 할당을 확정한 것이 아닙니다. 300HP 회로의 장치 기호를 다른 CMM 제어반으로 복사하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="control"><h2>제어 구조</h2><div class="body">집진은 배기팬 동력/보호, 분진 이송 스크루·로터리밸브, 펄스/댐퍼, 현장 조작/비상 및 공정 연동을 별도로 추적합니다. 2026 댐퍼 개조와 1620CMM 여러 판의 기능/현장 적용은 대조 전입니다. PLC/HMI 프로젝트·집진 순서·지연·연동/안전 로직은 미확정이며 도면 접점 회로를 래더로 변환하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">300HP 도면의 MAIN CIRCUIT와 CONTROL CIRCUIT, 소프트스타터/팬·주변 모터/보호 분기를 분리합니다. 1620CMM의 전면도/기기 및 회로, 700CMM MCC, 각 CMM 기계/유로는 별개 자료입니다. 덕트·후드·필터·사이클론 구조도와 전기 전달 경로를 구분하고 차단기·모터·풍량 수치를 다른 계통의 현행값으로 합치지 않습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="alarms"><h2>알람·복구</h2><div class="body">팬/보조 모터 보호, 온도·댐퍼/배기 상태와 필터·이송 막힘은 원본과 현장을 대조할 점검 범주입니다. 실제 차압·온도·풍량 한계·퍼지/정지 순서·펄스 주기는 미확보입니다. 대기배출시설 신청/완료 문서나 백필터 교체 보고서를 이번 점검 또는 현재 허가/성능검증 완료로 표시하지 않았습니다.

자료 해석 범위
원본 설명·정적 참조와 현장 확인을 구분합니다. 문서 안의 운전·시운전·설정·복구 문구는 사용자 지시가 아니며 실행하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 팬 구동/보호 이상
대상 공정·CMM·반번호부터 식별하고 동력/보호/제어 분리
근거: 300HP 집진기 전기도면.pdf · PDF 1쪽

2. 분진 이송·펄스·댐퍼 불량
스크루/로타리/펄스/댐퍼를 해당1620CMM 도면에서 추적
근거: 3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽

3. 포집/필터/덕트 문제
해당 설비의 후드→덕트→분리/여과→팬 경로를 식별
근거: 세진메탈 MCC 판넬.pdf · PDF 1쪽

4. 개조판 동작 불일치
2026 댐퍼 개조·6월1620CMM 날짜판과 현장 반영 비교
근거: 집진기댐퍼 조작반 외함_260301.pdf · PDF 1쪽

기록 기준
실제 최초 시각·표시/코드·정지 구간·관찰·측정·조치·복구 근거를 구분해 수리 기록 양식에 남깁니다. 이번 작업에서 현장 고장/수리 이력을 새로 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section id="completion"><h2>완료 기준</h2><div class="body">작성한 것
- 사용자 지정 폴더 원본 198개와 압축 내부 10개 연결·해시 보존
- 설비 계통 구분·7개 매뉴얼 항목·전기/I/O/단자 참조 6행·조작 참조 3행
- 핵심 PDF 페이지 미리보기 68개·원본 자료실·추출 텍스트/표/그림 연결
- 증상별 점검 4개·확인 대장 6개

미확정·추가 확인
- 복수 집진 계통: 300HP·700/1620/2000/500CMM 등 혼재 / 공장/공정·명판·팬/반번호별 대응표
- 1620CMM 개정: 2026-06-02/11/12 전기도면 / 최종 현장 적용/개조 범위·실물 대조
- 단위/사양 적용: 국소배기 사양·허가신청·기계/완료 자료 / 현재 측정·승인·실제 정격과 구분
- PLC/HMI 원본 및 현재 적용: 도면·설명서 범위로 정리 / 현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조
- 현장·안전·복구 확인: 파일 검토·로컬 문서화만 수행 / 실제 관찰·측정·현재 보호/재기동·복구 기록 별도
- 문서 판독 범위: 모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시. / 설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조

판정
문서화 완료(핵심 자료·정적 참조 범위)입니다. 전체 카탈로그의 모든 페이지 판독·PLC 전체 의미 해석·현장 운전/안전/복구 검증 완료가 아닙니다. 실제 수리 이력은 생성하지 않았습니다.</div><p class="refs"><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">300HP 집진기 전기도면.pdf</a> · <a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">집진기댐퍼 조작반 외함_260301.pdf</a> · <a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">세진메탈 MCC 판넬.pdf</a> · <a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">세진메탈300마력 집진기 수정도면(2).dwg</a> · <a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf#page=1">세진메탈300마력 집진기 수정도면-(1).pdf</a> · <a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf#page=1">세진메탈300마력 집진기 수정도면-(2).pdf</a> · <a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf#page=1">세진메탈300마력 집진기 수정도면-(3).pdf</a> · <a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf#page=1">세진메탈300마력 집진기 수정도면-1.pdf</a> · <a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf#page=1">세진메탈300마력 집진기 수정도면-10.pdf</a> · <a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf#page=1">세진메탈300마력 집진기 수정도면-11.pdf</a></p></section><section><h2>입출력·접점·단자 · 6행</h2><div class="scroll"><table><thead><tr><th>계통</th><th>구분</th><th>주소/기호</th><th>기능</th><th>자료 구분</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>송풍기1/2</td><td>배기팬 조작</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>스크류1~4</td><td>분진 이송 조작</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>로터리밸브1~6</td><td>배출 조작</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>댐퍼1/2</td><td>댐퍼 조작</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>펄스1/2</td><td>펄스 조작</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>3공장 볼밀1620CMM · PLC주소 아님</td><td>패널 기능 참조</td><td>온도계 / 전력량계</td><td>표시계기</td><td>원본 표기; 현재 할당·실물 미확정</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>조작/화면 · 3행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>설명</th><th>출처</th><th>원본</th></tr></thead><tbody><tr><td>300HP 조작반</td><td>MAIN/CONTROL 구간·팬 및 부대 모터 조작</td><td>300HP 집진기 전기도면.pdf · PDF 2쪽</td><td><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=2">근거 열람</a></td></tr><tr><td>1620CMM 패널</td><td>팬1/2·스크루·로타리·댐퍼·펄스·온도/전력</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>댐퍼 개조 외함</td><td>개조 공사·조작반 자료의 현장 적용 미확정</td><td>집진기댐퍼 조작반 외함_260301.pdf · PDF 1쪽</td><td><a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>점검 후보 · 4행</h2><div class="scroll"><table><thead><tr><th>증상</th><th>대조 항목</th><th>근거</th><th>미확정</th><th>원본</th></tr></thead><tbody><tr><td>팬 구동/보호 이상</td><td>대상 공정·CMM·반번호부터 식별하고 동력/보호/제어 분리</td><td>300HP 집진기 전기도면.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf#page=1">근거 열람</a></td></tr><tr><td>분진 이송·펄스·댐퍼 불량</td><td>스크루/로타리/펄스/댐퍼를 해당1620CMM 도면에서 추적</td><td>3공장 1620CMM 전기도면_승인도_260611.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf#page=1">근거 열람</a></td></tr><tr><td>포집/필터/덕트 문제</td><td>해당 설비의 후드→덕트→분리/여과→팬 경로를 식별</td><td>세진메탈 MCC 판넬.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf#page=1">근거 열람</a></td></tr><tr><td>개조판 동작 불일치</td><td>2026 댐퍼 개조·6월1620CMM 날짜판과 현장 반영 비교</td><td>집진기댐퍼 조작반 외함_260301.pdf · PDF 1쪽</td><td>실제 원인·측정·조치·복구 미확정. 현재 설비와 승인 절차 대조 전.</td><td><a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf#page=1">근거 열람</a></td></tr></tbody></table></div></section><section><h2>확인 대장 · 6행</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>차이/근거</th><th>후속 확인</th></tr></thead><tbody><tr><td>복수 집진 계통</td><td>미확정·원문 차이 보존</td><td>300HP·700/1620/2000/500CMM 등 혼재</td><td>공장/공정·명판·팬/반번호별 대응표</td></tr><tr><td>1620CMM 개정</td><td>미확정·원문 차이 보존</td><td>2026-06-02/11/12 전기도면</td><td>최종 현장 적용/개조 범위·실물 대조</td></tr><tr><td>단위/사양 적용</td><td>미확정·원문 차이 보존</td><td>국소배기 사양·허가신청·기계/완료 자료</td><td>현재 측정·승인·실제 정격과 구분</td></tr><tr><td>PLC/HMI 원본 및 현재 적용</td><td>현재 프로그램 미확보</td><td>도면·설명서 범위로 정리</td><td>현재 CPU·반번호·프로그램/HMI·I/O/타이머·설정 백업 대조</td></tr><tr><td>현장·안전·복구 확인</td><td>미수행</td><td>파일 검토·로컬 문서화만 수행</td><td>실제 관찰·측정·현재 보호/재기동·복구 기록 별도</td></tr><tr><td>문서 판독 범위</td><td>핵심 자료 중심 검토</td><td>모든 제조사 카탈로그 페이지의 상세 판독/현재 적용 검증은 아님. 스캔/전용 형식·그림/셀 배치 제한 표시.</td><td>설비별 최신 적용도·필요한 전용 형식의 정적 내보내기 대조</td></tr></tbody></table></div></section><section><h2>원본 파일·압축 내부·보존 해시</h2><p>원본 198개 · 압축 내부 10개 · 고유 해시 208개. 동일 내용의 원래 경로/이름을 함께 보존합니다.</p><ul><li><a href="/documents/source-store/46b763ed4ae5d7c616e3cdf2560b9848e57b968261df4c23706196bd518ff290.pdf">31_SJ-BF150-100.dwg Model (1).pdf</a> · 3공장/2000CMM 집진기 도면/31_SJ-BF150-100.dwg Model (1).pdf<br>347279bytes · <code>46b763ed4ae5d7c616e3cdf2560b9848e57b968261df4c23706196bd518ff290</code><br><a href="/documents/equipment-12/library.html?source=S46b763ed4ae5d7c6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e476507cd3228ea47b275c30082682519fe2ed50365b8ee23dd1657010c34e52.pdf">35F_SJ-MX-6000.dwg Model (1).pdf</a> · 3공장/2000CMM 집진기 도면/35F_SJ-MX-6000.dwg Model (1).pdf<br>240488bytes · <code>e476507cd3228ea47b275c30082682519fe2ed50365b8ee23dd1657010c34e52</code><br><a href="/documents/equipment-12/library.html?source=Se476507cd3228ea4">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bd7920811c15315d2618354ec134d94077b9d97a7b79bc380c05c240a759f57d.pdf">36D_SJ-MX-5000.dwg Model (1).pdf</a> · 3공장/2000CMM 집진기 도면/36D_SJ-MX-5000.dwg Model (1).pdf<br>230860bytes · <code>bd7920811c15315d2618354ec134d94077b9d97a7b79bc380c05c240a759f57d</code><br><a href="/documents/equipment-12/library.html?source=Sbd7920811c15315d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e942b79216579542a536827439d5f100d8e96e98e2ac03f65e22e6574c25da07.dwg">세진메탈 BF2000CMM ASS&#39;Y.dwg</a> · 3공장/2000CMM 집진기 도면/세진메탈 BF2000CMM ASS&#39;Y.dwg<br>2352256bytes · <code>e942b79216579542a536827439d5f100d8e96e98e2ac03f65e22e6574c25da07</code><br><a href="/documents/equipment-12/library.html?source=Se942b79216579542">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/5c6b83c6295b362c1d13efa67a0085285e117f557f6ed6eb15e5eb83d01edfc7.pdf">여과집진시설_2000CMM.pdf</a> · 3공장/2000CMM 집진기 도면/여과집진시설_2000CMM.pdf<br>315764bytes · <code>5c6b83c6295b362c1d13efa67a0085285e117f557f6ed6eb15e5eb83d01edfc7</code><br><a href="/documents/equipment-12/library.html?source=S5c6b83c6295b362c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8248b23a9984594e3a65f74ca2f74a676221581e3bb805c724e1ed3955f00a74.pdf">중력집진시설_2000CMM.pdf</a> · 3공장/2000CMM 집진기 도면/중력집진시설_2000CMM.pdf<br>46521bytes · <code>8248b23a9984594e3a65f74ca2f74a676221581e3bb805c724e1ed3955f00a74</code><br><a href="/documents/equipment-12/library.html?source=S8248b23a9984594e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8813aaef6dff96ab3ac64c840367114a85c1cd910bf1c56e5d723ab86135f320.pdf">믹서기 집진기(신설).pdf</a> · 3공장/믹서기 집진기/믹서기 집진기(신설).pdf<br>213259bytes · <code>8813aaef6dff96ab3ac64c840367114a85c1cd910bf1c56e5d723ab86135f320</code><br><a href="/documents/equipment-12/library.html?source=S8813aaef6dff96ab">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6f7e2fc7f77d83b8a7af0cfeba7e454631f7a79dddb4a4d8370568b71b550236.pdf">믹서기 집진기(측면).pdf</a> · 3공장/믹서기 집진기/믹서기 집진기(측면).pdf<br>137404bytes · <code>6f7e2fc7f77d83b8a7af0cfeba7e454631f7a79dddb4a4d8370568b71b550236</code><br><a href="/documents/equipment-12/library.html?source=S6f7e2fc7f77d83b8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/0c56fb4b1238acec5d535342a0aa89aff3166f8dfd6d5853960b9f1741fa198c.pdf">3공장 냉각기 집진기 임펠라 도면.pdf</a> · 3공장/집진설비/3공장 냉각기 집진기 임펠라 도면.pdf<br>870672bytes · <code>0c56fb4b1238acec5d535342a0aa89aff3166f8dfd6d5853960b9f1741fa198c</code><br><a href="/documents/equipment-12/library.html?source=S0c56fb4b1238acec">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5.pdf">300HP 집진기 전기도면.pdf</a> · UBC/300HP 전기도면/300HP 집진기 전기도면.pdf<br>437679bytes · <code>a0211cb486f320200f49ac008bf975a1b7490b8a4ef4244607278fdd510b4ab5</code><br><a href="/documents/equipment-12/library.html?source=Sa0211cb486f32020">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/aa86ec07c6c81d7cdce56ff94c4e9df9423002662c853c3c466a37a5d6db85bd.pdf">YO-2026-02-09_세진메탈_집진기 댐퍼 시스템 개조 공사.pdf</a> · UBC/집진기 댐퍼/YO-2026-02-09_세진메탈_집진기 댐퍼 시스템 개조 공사.pdf<br>167424bytes · <code>aa86ec07c6c81d7cdce56ff94c4e9df9423002662c853c3c466a37a5d6db85bd</code><br><a href="/documents/equipment-12/library.html?source=Saa86ec07c6c81d7c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff.pdf">집진기댐퍼 조작반 외함_260301.pdf</a> · UBC/집진기 댐퍼/집진기댐퍼 조작반 외함_260301.pdf<br>511710bytes · <code>cf2b0c133416bbcc5ffb60ba84a0b05768dfc0a493bdd3bafce948efd26e37ff</code><br><a href="/documents/equipment-12/library.html?source=Scf2b0c133416bbcc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309.pdf">세진메탈 MCC 판넬.pdf</a> · 공통/700CMM 집진기판넬/세진메탈 MCC 판넬.pdf<br>8423893bytes · <code>711b4e9965373ca2f73ef6e945ad231dea63bf305850f8a85e85ffd9d8788309</code><br><a href="/documents/equipment-12/library.html?source=S711b4e9965373ca2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/47d1721356153af1efbd476185757e9df252bd9ba5e257526aa0d07e0b77ce53.xls">1. 집진기 용량선정 및 설비사양.xls</a> · 공통/국소배기 사양/1. 집진기 용량선정 및 설비사양.xls<br>22528bytes · <code>47d1721356153af1efbd476185757e9df252bd9ba5e257526aa0d07e0b77ce53</code><br><a href="/documents/equipment-12/library.html?source=S47d1721356153af1">추출/미리보기 열람</a> · XLS 저장 셀값 추출; 계산/매크로 실행 안 함</li><li><a href="/documents/source-store/b123e8e9e9c22c94e55c448a6b7cb727166f16e46edce321b2aed1dc63d3c537.docx">2. 국소배기장치 사양.docx</a> · 공통/국소배기 사양/2. 국소배기장치 사양.docx<br>32589bytes · <code>b123e8e9e9c22c94e55c448a6b7cb727166f16e46edce321b2aed1dc63d3c537</code><br><a href="/documents/equipment-12/library.html?source=Sb123e8e9e9c22c94">추출/미리보기 열람</a> · DOCX 본문 추출; 페이지 배치 미재현</li><li><a href="/documents/source-store/cdfd1d563c916c2fd0ca254e9a2c345ab9b23124ba766b9839343af7b0606610.pdf">5990508000_BJ440-filter-assembly.pdf</a> · 버나디/BF-01,02/5990508000_BJ440-filter-assembly.pdf<br>662995bytes · <code>cdfd1d563c916c2fd0ca254e9a2c345ab9b23124ba766b9839343af7b0606610</code><br><a href="/documents/equipment-12/library.html?source=Scdfd1d563c916c2f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4ad7b4c4b2f67d0c8776a36ff2ad2735d043490f2023494d5a56d54b1eb4fb4a.dwg">D300n102-Additional inlet and outlets.dwg</a> · 버나디/기존 덕트 도면/D300n102-Additional inlet and outlets.dwg<br>225807bytes · <code>4ad7b4c4b2f67d0c8776a36ff2ad2735d043490f2023494d5a56d54b1eb4fb4a</code><br><a href="/documents/equipment-12/library.html?source=S4ad7b4c4b2f67d0c">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c27e1ce264d0a969066c963da63a55f390eb19cf937af1da0e838bfa2f63baad.dwg">D300n103-Filter to fan duct.dwg</a> · 버나디/기존 덕트 도면/D300n103-Filter to fan duct.dwg<br>333406bytes · <code>c27e1ce264d0a969066c963da63a55f390eb19cf937af1da0e838bfa2f63baad</code><br><a href="/documents/equipment-12/library.html?source=Sc27e1ce264d0a969">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7c60cda05ed4c841967e6cf1437e714ea36edd4d784460dd1ce3e86da9213cc5.dwg">D300n104-Outlet collector.dwg</a> · 버나디/기존 덕트 도면/D300n104-Outlet collector.dwg<br>209335bytes · <code>7c60cda05ed4c841967e6cf1437e714ea36edd4d784460dd1ce3e86da9213cc5</code><br><a href="/documents/equipment-12/library.html?source=S7c60cda05ed4c841">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7a766eedb87968131224e705457318c588e415e941e0bdb2e03afdf596ee566c.dwg">D300n105-Inlet collector parts.dwg</a> · 버나디/기존 덕트 도면/D300n105-Inlet collector parts.dwg<br>117166bytes · <code>7a766eedb87968131224e705457318c588e415e941e0bdb2e03afdf596ee566c</code><br><a href="/documents/equipment-12/library.html?source=S7a766eedb8796813">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/0ca8348217b7ea1381c634ab32a5ab355608c77af0dd2387da954bbf07e1535a.dwg">D300n106-Inlet collector.dwg</a> · 버나디/기존 덕트 도면/D300n106-Inlet collector.dwg<br>223590bytes · <code>0ca8348217b7ea1381c634ab32a5ab355608c77af0dd2387da954bbf07e1535a</code><br><a href="/documents/equipment-12/library.html?source=S0ca8348217b7ea13">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/015a3545ef38a568708bb06f59ef14690bbf805e6313e424121eee7f152726fb.dwg">D300n107-Collectors supports.dwg</a> · 버나디/기존 덕트 도면/D300n107-Collectors supports.dwg<br>259703bytes · <code>015a3545ef38a568708bb06f59ef14690bbf805e6313e424121eee7f152726fb</code><br><a href="/documents/equipment-12/library.html?source=S015a3545ef38a568">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/b02b58f787ea218f13407d43d92e68fa625d6a32ec162ba054acebf4db85889e.dwg">D300n108-Cyclone to filters duct.dwg</a> · 버나디/기존 덕트 도면/D300n108-Cyclone to filters duct.dwg<br>210829bytes · <code>b02b58f787ea218f13407d43d92e68fa625d6a32ec162ba054acebf4db85889e</code><br><a href="/documents/equipment-12/library.html?source=Sb02b58f787ea218f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/3eff595c3b3d93973d594aee323eb3bb84f340f8e09905d954262fca3e6e0e07.dwg">D300n118-Duct D.1600 support.dwg</a> · 버나디/기존 덕트 도면/D300n118-Duct D.1600 support.dwg<br>120343bytes · <code>3eff595c3b3d93973d594aee323eb3bb84f340f8e09905d954262fca3e6e0e07</code><br><a href="/documents/equipment-12/library.html?source=S3eff595c3b3d9397">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8332125ddecbadfad99b5bece1c6f4d90d742695680d55bf6bceec199bc84ce2.pdf">SC225-2n000a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n000a.pdf<br>426357bytes · <code>8332125ddecbadfad99b5bece1c6f4d90d742695680d55bf6bceec199bc84ce2</code><br><a href="/documents/equipment-12/library.html?source=S8332125ddecbadfa">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d146bec654cab70230adf3390c07f2f971512acd2fd20808cae78ef3d96dad72.pdf">SC225-2n001a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n001a.pdf<br>161104bytes · <code>d146bec654cab70230adf3390c07f2f971512acd2fd20808cae78ef3d96dad72</code><br><a href="/documents/equipment-12/library.html?source=Sd146bec654cab702">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5252d47baa3961029fd8249fdfb8986b085a130ea2a08d4c1358a5d4dccdfdb0.pdf">SC225-2n002a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n002a.pdf<br>161908bytes · <code>5252d47baa3961029fd8249fdfb8986b085a130ea2a08d4c1358a5d4dccdfdb0</code><br><a href="/documents/equipment-12/library.html?source=S5252d47baa396102">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e4f6734045f59c69833e75c78018259087f73fb212bdc7f45338275b3f5c2290.pdf">SC225-2n005a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n005a.pdf<br>157861bytes · <code>e4f6734045f59c69833e75c78018259087f73fb212bdc7f45338275b3f5c2290</code><br><a href="/documents/equipment-12/library.html?source=Se4f6734045f59c69">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/782ed91af58eb2ea94a464043c34d4528a4729c60c45a613c8ccc72e6172c436.pdf">SC225-2n006a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n006a.pdf<br>158044bytes · <code>782ed91af58eb2ea94a464043c34d4528a4729c60c45a613c8ccc72e6172c436</code><br><a href="/documents/equipment-12/library.html?source=S782ed91af58eb2ea">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2579707afdd4967a7feac9a9173f54d1657bca0c0ab5d303e1be2dcd8d618e21.pdf">SC225-2n007a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n007a.pdf<br>121448bytes · <code>2579707afdd4967a7feac9a9173f54d1657bca0c0ab5d303e1be2dcd8d618e21</code><br><a href="/documents/equipment-12/library.html?source=S2579707afdd4967a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7eef3f37a41fe150178dea56801f86c7b34f36a30a08ab98ce589a57aa616c52.pdf">SC225-2n008a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n008a.pdf<br>113702bytes · <code>7eef3f37a41fe150178dea56801f86c7b34f36a30a08ab98ce589a57aa616c52</code><br><a href="/documents/equipment-12/library.html?source=S7eef3f37a41fe150">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7024d9df7772de51c136769db893ba82b6545af2f1606fe8b4f49f8a99e1e6c7.pdf">SC225-2n009a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n009a.pdf<br>94159bytes · <code>7024d9df7772de51c136769db893ba82b6545af2f1606fe8b4f49f8a99e1e6c7</code><br><a href="/documents/equipment-12/library.html?source=S7024d9df7772de51">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c82462c689012d83b919b3a66b7017dbcf3b89d085a6681b88167ee37ec83938.pdf">SC225-2n040a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n040a.pdf<br>138075bytes · <code>c82462c689012d83b919b3a66b7017dbcf3b89d085a6681b88167ee37ec83938</code><br><a href="/documents/equipment-12/library.html?source=Sc82462c689012d83">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/539fa6f0aa4b008fa21328f6b2a7ff77aaa14754a6ebfbb8702b69636c5ce544.pdf">SC225-2n041a.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/SC225-2n041a.pdf<br>122253bytes · <code>539fa6f0aa4b008fa21328f6b2a7ff77aaa14754a6ebfbb8702b69636c5ce544</code><br><a href="/documents/equipment-12/library.html?source=S539fa6f0aa4b008f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/88ab2f70aa7ecbc76e88b41fb8d9eb338120378cd02f8d64af7bec21975f4cc1.pdf">동림.pdf</a> · 버나디/사이클론/CY-01,03 Dedusting Cyclone 도면/동림.pdf<br>809669bytes · <code>88ab2f70aa7ecbc76e88b41fb8d9eb338120378cd02f8d64af7bec21975f4cc1</code><br><a href="/documents/equipment-12/library.html?source=S88ab2f70aa7ecbc7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2a6816467c0d4c78f1209ae91e54f98bc2ca766d77ecc1d6b5ac78439fea67fd.pdf">SC225-3n000a (2).pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n000a (2).pdf<br>558843bytes · <code>2a6816467c0d4c78f1209ae91e54f98bc2ca766d77ecc1d6b5ac78439fea67fd</code><br><a href="/documents/equipment-12/library.html?source=S2a6816467c0d4c78">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ab0700905d9b9d986aaa910d3b84eb906bf768accdb799e3466d8e4deaa96a98.pdf">SC225-3n002a (2).pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n002a (2).pdf<br>167744bytes · <code>ab0700905d9b9d986aaa910d3b84eb906bf768accdb799e3466d8e4deaa96a98</code><br><a href="/documents/equipment-12/library.html?source=Sab0700905d9b9d98">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f79e48be3bea61d057bf88775d19c5b416636cf1efb83ab781d8c7a50c8afb44.pdf">SC225-3n002a.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n002a.pdf<br>167877bytes · <code>f79e48be3bea61d057bf88775d19c5b416636cf1efb83ab781d8c7a50c8afb44</code><br><a href="/documents/equipment-12/library.html?source=Sf79e48be3bea61d0">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f38021bd711cc136928e847f4aae27fe9439fbb7f50edffb5ba43a7232a404e5.pdf">SC225-3n003a (2).pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n003a (2).pdf<br>509416bytes · <code>f38021bd711cc136928e847f4aae27fe9439fbb7f50edffb5ba43a7232a404e5</code><br><a href="/documents/equipment-12/library.html?source=Sf38021bd711cc136">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/490008a69bc1eaccae7068074258bbd5a9f99822a7934bc53d2c1a3f1918532d.pdf">SC225-3n003a.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n003a.pdf<br>509183bytes · <code>490008a69bc1eaccae7068074258bbd5a9f99822a7934bc53d2c1a3f1918532d</code><br><a href="/documents/equipment-12/library.html?source=S490008a69bc1eacc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bb8b957ea8895ae283a13119501f7c7609bb61300d03c60593f6136cd4f3838f.pdf">SC225-3n006a (2).pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n006a (2).pdf<br>164179bytes · <code>bb8b957ea8895ae283a13119501f7c7609bb61300d03c60593f6136cd4f3838f</code><br><a href="/documents/equipment-12/library.html?source=Sbb8b957ea8895ae2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6e82f8d1258483bd2d10749d46cabe6ba39e72ea88b5cf195b393550a343ac92.pdf">SC225-3n006a.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n006a.pdf<br>163986bytes · <code>6e82f8d1258483bd2d10749d46cabe6ba39e72ea88b5cf195b393550a343ac92</code><br><a href="/documents/equipment-12/library.html?source=S6e82f8d1258483bd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/837242665513fc9da50abc25c1bdecbc0e7ae48c9ad4fc0bff201a37599a500c.pdf">SC225-3n011a.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n011a.pdf<br>215397bytes · <code>837242665513fc9da50abc25c1bdecbc0e7ae48c9ad4fc0bff201a37599a500c</code><br><a href="/documents/equipment-12/library.html?source=S837242665513fc9d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/37a598cfa4b542c9042bd784c1bd43aaf6f0b9a206df8e9ca9e50da8ceea01c3.pdf">SC225-3n041-gr-coclea-raccolta.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n041-gr-coclea-raccolta.pdf<br>170362bytes · <code>37a598cfa4b542c9042bd784c1bd43aaf6f0b9a206df8e9ca9e50da8ceea01c3</code><br><a href="/documents/equipment-12/library.html?source=S37a598cfa4b542c9">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f9dca0e85a16fa4ae36bf799f32d41bfdc46ea26d43af872321043518553cff9.pdf">SC225-3n042.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n042.pdf<br>168083bytes · <code>f9dca0e85a16fa4ae36bf799f32d41bfdc46ea26d43af872321043518553cff9</code><br><a href="/documents/equipment-12/library.html?source=Sf9dca0e85a16fa4a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d53e1aef463e6d0810e7920d96fef9bcf3d98b5a3a601d39025bb322f0fd8516.pdf">SC225-3n043.pdf</a> · 버나디/사이클론/CY-02,04,05 Dedusting Cyclone 도면/SC225-3n043.pdf<br>167627bytes · <code>d53e1aef463e6d0810e7920d96fef9bcf3d98b5a3a601d39025bb322f0fd8516</code><br><a href="/documents/equipment-12/library.html?source=Sd53e1aef463e6d08">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6d85739dda63cb74c6cc866787ba49c6cef3644d9834a9c85a6f6145e76dcf53.pdf">RV _A8-0806 Sejin cicloni SC225.pdf</a> · 버나디/사이클론/RV _A8-0806 Sejin cicloni SC225.pdf<br>2399171bytes · <code>6d85739dda63cb74c6cc866787ba49c6cef3644d9834a9c85a6f6145e76dcf53</code><br><a href="/documents/equipment-12/library.html?source=S6d85739dda63cb74">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c2833cfa9d05aad9596c0e560b2273dc586e9ea8cb05cf21ac9de4bbd9558bf2.dwg">D300n101-Dedusting ducts layout.dwg</a> · 버나디/집진덕트 도면/D300n101-Dedusting ducts layout.dwg<br>12995766bytes · <code>c2833cfa9d05aad9596c0e560b2273dc586e9ea8cb05cf21ac9de4bbd9558bf2</code><br><a href="/documents/equipment-12/library.html?source=Sc2833cfa9d05aad9">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/b00c8c069a6197fc5701efd1ea914e86214a62e21e918591e73ab51dcaf84d4c.bak">D300n109-Cyclones inlet collector.bak</a> · 버나디/집진덕트 도면/D300n109-Cyclones inlet collector.bak<br>230104bytes · <code>b00c8c069a6197fc5701efd1ea914e86214a62e21e918591e73ab51dcaf84d4c</code><br><a href="/documents/equipment-12/library.html?source=Sb00c8c069a6197fc">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8d904e96bc38e202ac319f7542731f041cf4dea6a2891d416e82c9fb43f7ad3a.dwg">D300n109-Cyclones inlet collector.dwg</a> · 버나디/집진덕트 도면/D300n109-Cyclones inlet collector.dwg<br>208479bytes · <code>8d904e96bc38e202ac319f7542731f041cf4dea6a2891d416e82c9fb43f7ad3a</code><br><a href="/documents/equipment-12/library.html?source=S8d904e96bc38e202">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/ba6d2bfb59841ba98a10bad0f37106ad30559aabc53c13dd0093cc80ca6b745a.dwg">D300n110-Dedusting ducts.dwg</a> · 버나디/집진덕트 도면/D300n110-Dedusting ducts.dwg<br>266908bytes · <code>ba6d2bfb59841ba98a10bad0f37106ad30559aabc53c13dd0093cc80ca6b745a</code><br><a href="/documents/equipment-12/library.html?source=Sba6d2bfb59841ba9">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/cfa74413e05e7f607308aed47429a91e991197e821cab2f1449b0f6ca3c5d4c4.dwg">D300n111-Zero point hood.dwg</a> · 버나디/집진덕트 도면/D300n111-Zero point hood.dwg<br>141658bytes · <code>cfa74413e05e7f607308aed47429a91e991197e821cab2f1449b0f6ca3c5d4c4</code><br><a href="/documents/equipment-12/library.html?source=Scfa74413e05e7f60">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/1b38ee27dc18ab128231b0e8d8bfc73af58c9a08f07f3b29ff7d7eb4042b9523.dwg">D300n112-Duct D.1500 h.10850 support.dwg</a> · 버나디/집진덕트 도면/D300n112-Duct D.1500 h.10850 support.dwg<br>109088bytes · <code>1b38ee27dc18ab128231b0e8d8bfc73af58c9a08f07f3b29ff7d7eb4042b9523</code><br><a href="/documents/equipment-12/library.html?source=S1b38ee27dc18ab12">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/42a9b7a38f98a26fd5c320ca462183e16c3f9aadbe3656e0ab61bd0c3ac962d2.dwg">D300n113-Duct D.1500 saddle.dwg</a> · 버나디/집진덕트 도면/D300n113-Duct D.1500 saddle.dwg<br>77766bytes · <code>42a9b7a38f98a26fd5c320ca462183e16c3f9aadbe3656e0ab61bd0c3ac962d2</code><br><a href="/documents/equipment-12/library.html?source=S42a9b7a38f98a26f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/161d46ab78a751113e19f8d3c6bd433ac8814f9c6a86ae6b83fba34d6468265d.dwg">D300n114-Duct D.1500 h.12350 support.dwg</a> · 버나디/집진덕트 도면/D300n114-Duct D.1500 h.12350 support.dwg<br>105516bytes · <code>161d46ab78a751113e19f8d3c6bd433ac8814f9c6a86ae6b83fba34d6468265d</code><br><a href="/documents/equipment-12/library.html?source=S161d46ab78a75111">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/8aeace924b9d49fb8e85a2a3607d4291c576c02788aed03cc5d86e6b4e617b9f.dwg">D300n115-Duct D.1500 double support h.12350.dwg</a> · 버나디/집진덕트 도면/D300n115-Duct D.1500 double support h.12350.dwg<br>119113bytes · <code>8aeace924b9d49fb8e85a2a3607d4291c576c02788aed03cc5d86e6b4e617b9f</code><br><a href="/documents/equipment-12/library.html?source=S8aeace924b9d49fb">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/bce80f25baeb236d108b57dfeb5af49d0b452da2c3b4b5ecfc7aa36960cf855b.dwg">D300n116-Duct D.1100 support.dwg</a> · 버나디/집진덕트 도면/D300n116-Duct D.1100 support.dwg<br>111511bytes · <code>bce80f25baeb236d108b57dfeb5af49d0b452da2c3b4b5ecfc7aa36960cf855b</code><br><a href="/documents/equipment-12/library.html?source=Sbce80f25baeb236d">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/5105294cce0e3d1850862530630f53e03b5f2c6a5a95afb2351ecfc4384a6ccf.dwg">D300n117-Duct D.1100 saddle.dwg</a> · 버나디/집진덕트 도면/D300n117-Duct D.1100 saddle.dwg<br>76071bytes · <code>5105294cce0e3d1850862530630f53e03b5f2c6a5a95afb2351ecfc4384a6ccf</code><br><a href="/documents/equipment-12/library.html?source=S5105294cce0e3d18">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c3c31811e1c910eba55b6657b25007d2a0f506a76b54b2b33fcbb8241543a66c.dwg">D300n119-Manual butterfly valve.dwg</a> · 버나디/집진덕트 도면/D300n119-Manual butterfly valve.dwg<br>327698bytes · <code>c3c31811e1c910eba55b6657b25007d2a0f506a76b54b2b33fcbb8241543a66c</code><br><a href="/documents/equipment-12/library.html?source=Sc3c31811e1c910eb">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/bc130bb58afcda59e8650956d89b5d99ec996bfd99195cf9730f7c218ab4f83d.xls">기계설비제원(김문화).xls</a> · 버나디/집진덕트 도면/기계설비제원(김문화).xls<br>77312bytes · <code>bc130bb58afcda59e8650956d89b5d99ec996bfd99195cf9730f7c218ab4f83d</code><br><a href="/documents/equipment-12/library.html?source=Sbc130bb58afcda59">추출/미리보기 열람</a> · XLS 저장 셀값 추출; 계산/매크로 실행 안 함</li><li><a href="/documents/source-store/f23568843a8c7cfa45e82f926087e924f3ff894fd204548be6a78230f5215f5f.dwg">D300n101A-Dedusting ducts layout TOP LEFT.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n101A-Dedusting ducts layout TOP LEFT.dwg<br>7061588bytes · <code>f23568843a8c7cfa45e82f926087e924f3ff894fd204548be6a78230f5215f5f</code><br><a href="/documents/equipment-12/library.html?source=Sf23568843a8c7cfa">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/48bceadc0774143f23933db95271f8c1d05722d41d59f460df5eaef021215cd7.dwg">D300n101A-Dedusting ducts layout.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n101A-Dedusting ducts layout.dwg<br>5850355bytes · <code>48bceadc0774143f23933db95271f8c1d05722d41d59f460df5eaef021215cd7</code><br><a href="/documents/equipment-12/library.html?source=S48bceadc0774143f">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/70e8e0c51b2ad3028cce556822bd7efb76804f256eb3ffd54057a7907f073628.dwg">D300n112A-Duct D.1500 h.10850 support.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n112A-Duct D.1500 h.10850 support.dwg<br>158378bytes · <code>70e8e0c51b2ad3028cce556822bd7efb76804f256eb3ffd54057a7907f073628</code><br><a href="/documents/equipment-12/library.html?source=S70e8e0c51b2ad302">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/a8a9afe19742fb1ea62526ac74140a6605f0bcec0ba373b4134854d8694a996f.dwg">D300n115A-Duct D.1500 double support h.12350.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n115A-Duct D.1500 double support h.12350.dwg<br>1211320bytes · <code>a8a9afe19742fb1ea62526ac74140a6605f0bcec0ba373b4134854d8694a996f</code><br><a href="/documents/equipment-12/library.html?source=Sa8a9afe19742fb1e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/d1a2771327336340c58d76c47b65a91dfadf16791ed733399fdf7abc66f9192f.dwg">D300n120-Duct D.1000 saddle.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n120-Duct D.1000 saddle.dwg<br>96208bytes · <code>d1a2771327336340c58d76c47b65a91dfadf16791ed733399fdf7abc66f9192f</code><br><a href="/documents/equipment-12/library.html?source=Sd1a2771327336340">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c9fae50b2c6e10fdf05b56d93926eabc0f20b7783e01c9ed7d0f7fbafb8dec41.dwg">D300n121-D950-D1500 support.dwg</a> · 버나디/집진덕트 지지대·배치도/D300n121-D950-D1500 support.dwg<br>134783bytes · <code>c9fae50b2c6e10fdf05b56d93926eabc0f20b7783e01c9ed7d0f7fbafb8dec41</code><br><a href="/documents/equipment-12/library.html?source=Sc9fae50b2c6e10fd">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7c8184af8d919a5d83f5c66481e11dfb8f609b4e1c6206d26011889e120b3fdf.dwg">세진메탈300마력 집진기 수정도면(2).dwg</a> · 본사/300마력 집진기 CAD/세진메탈300마력 집진기 수정도면(2).dwg<br>533492bytes · <code>7c8184af8d919a5d83f5c66481e11dfb8f609b4e1c6206d26011889e120b3fdf</code><br><a href="/documents/equipment-12/library.html?source=S7c8184af8d919a5d">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/5e0401718b29b31400b0c8d4e8195f26a57555bab39eb177be39fb863ce9def7.dwg">세진메탈300마력 집진기-1.dwg</a> · 본사/300마력 집진기 CAD/세진메탈300마력 집진기-1.dwg<br>544776bytes · <code>5e0401718b29b31400b0c8d4e8195f26a57555bab39eb177be39fb863ce9def7</code><br><a href="/documents/equipment-12/library.html?source=S5e0401718b29b314">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c268050276fd9247a5aae6fbff188d89c984b40c9b75a8f86b912fa9c7bc793a.dwg">세진메탈300마력 집진기.dwg</a> · 본사/300마력 집진기 CAD/세진메탈300마력 집진기.dwg<br>565474bytes · <code>c268050276fd9247a5aae6fbff188d89c984b40c9b75a8f86b912fa9c7bc793a</code><br><a href="/documents/equipment-12/library.html?source=Sc268050276fd9247">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8.pdf">세진메탈300마력 집진기 수정도면-(1).pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-(1).pdf<br>43270bytes · <code>d1e835918d60eb58ca9e163902fa69795ec251cd1fa628c3a155f71e887851f8</code><br><a href="/documents/equipment-12/library.html?source=Sd1e835918d60eb58">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3.pdf">세진메탈300마력 집진기 수정도면-(2).pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-(2).pdf<br>35738bytes · <code>f543d47a62bac41990041f3dc6cdd854efdb0b92ceb53556fad07e4202b7dde3</code><br><a href="/documents/equipment-12/library.html?source=Sf543d47a62bac419">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b.pdf">세진메탈300마력 집진기 수정도면-(3).pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-(3).pdf<br>45565bytes · <code>5519bc4c069753d27e1ed57df5a3350ebb461b812872099d0463fe12bd018d4b</code><br><a href="/documents/equipment-12/library.html?source=S5519bc4c069753d2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7.pdf">세진메탈300마력 집진기 수정도면-1.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-1.pdf<br>44612bytes · <code>fb09da432a3d96edd324ff7aac270078f85468d9533275fe71a7c36f1b749ad7</code><br><a href="/documents/equipment-12/library.html?source=Sfb09da432a3d96ed">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316.pdf">세진메탈300마력 집진기 수정도면-10.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-10.pdf<br>32432bytes · <code>f33db815c7240f31fc3922870e5f3b6dc78436adefc7946a2e93735d5e363316</code><br><a href="/documents/equipment-12/library.html?source=Sf33db815c7240f31">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc.pdf">세진메탈300마력 집진기 수정도면-11.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-11.pdf<br>45909bytes · <code>17684f406018b359aaeb1f9d3d99794ce076fe4e7d6aaf960a2b2be3ced99ddc</code><br><a href="/documents/equipment-12/library.html?source=S17684f406018b359">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/019062506c273db8a05c8d62b6ba77f7ffdc14412c0d9760ff4c8785bfca0138.pdf">세진메탈300마력 집진기 수정도면-12.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-12.pdf<br>45891bytes · <code>019062506c273db8a05c8d62b6ba77f7ffdc14412c0d9760ff4c8785bfca0138</code><br><a href="/documents/equipment-12/library.html?source=S019062506c273db8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f0ec01fbf7d8c03d212113abda33a7810c3a64cd726470b81a25df1523e61716.pdf">세진메탈300마력 집진기 수정도면-13.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-13.pdf<br>44428bytes · <code>f0ec01fbf7d8c03d212113abda33a7810c3a64cd726470b81a25df1523e61716</code><br><a href="/documents/equipment-12/library.html?source=Sf0ec01fbf7d8c03d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c8b5126dafebac6b1dbd82ca9aae07036fb73a3fb0acb6c988d19aad06054df0.pdf">세진메탈300마력 집진기 수정도면-2.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-2.pdf<br>47349bytes · <code>c8b5126dafebac6b1dbd82ca9aae07036fb73a3fb0acb6c988d19aad06054df0</code><br><a href="/documents/equipment-12/library.html?source=Sc8b5126dafebac6b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/24d9c2c021100da61659921dabdc112eb844bf83f63e16669937fd073664a597.pdf">세진메탈300마력 집진기 수정도면-3.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-3.pdf<br>51347bytes · <code>24d9c2c021100da61659921dabdc112eb844bf83f63e16669937fd073664a597</code><br><a href="/documents/equipment-12/library.html?source=S24d9c2c021100da6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4becd563bd5ec1867d4c75662412a1dc394ca0bbdbf4f89cd4dbe74fdc2fd7e3.pdf">세진메탈300마력 집진기 수정도면-4.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-4.pdf<br>53429bytes · <code>4becd563bd5ec1867d4c75662412a1dc394ca0bbdbf4f89cd4dbe74fdc2fd7e3</code><br><a href="/documents/equipment-12/library.html?source=S4becd563bd5ec186">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/648ac1bab2a4d3836a4c0b7d8b87fda6ea102ff32db4cb872bc7a232bc532c79.pdf">세진메탈300마력 집진기 수정도면-5.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-5.pdf<br>37823bytes · <code>648ac1bab2a4d3836a4c0b7d8b87fda6ea102ff32db4cb872bc7a232bc532c79</code><br><a href="/documents/equipment-12/library.html?source=S648ac1bab2a4d383">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9d46aaf913be91296133f0ba56c5c65c0e265052ed1a8ae1adf5e1b069945c4d.pdf">세진메탈300마력 집진기 수정도면-6.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-6.pdf<br>49261bytes · <code>9d46aaf913be91296133f0ba56c5c65c0e265052ed1a8ae1adf5e1b069945c4d</code><br><a href="/documents/equipment-12/library.html?source=S9d46aaf913be9129">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c6bf1ce7c6eebe78e8a7e5926c191cf1aba2558e13b45b9b2de9dd3b045040e0.pdf">세진메탈300마력 집진기 수정도면-7.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-7.pdf<br>40195bytes · <code>c6bf1ce7c6eebe78e8a7e5926c191cf1aba2558e13b45b9b2de9dd3b045040e0</code><br><a href="/documents/equipment-12/library.html?source=Sc6bf1ce7c6eebe78">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c09e2db97d8439645a07a0fb4d051b187f5a42a943b6f6d06ae2ade7b77aecfe.pdf">세진메탈300마력 집진기 수정도면-8.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-8.pdf<br>48978bytes · <code>c09e2db97d8439645a07a0fb4d051b187f5a42a943b6f6d06ae2ade7b77aecfe</code><br><a href="/documents/equipment-12/library.html?source=Sc09e2db97d843964">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b10ea86aed8785a87060c47b1d2e6c626a1cb7c0d10d4a1d40e71ca93bc7ee03.pdf">세진메탈300마력 집진기 수정도면-9.pdf</a> · 본사/300마력 집진기 수정도면/세진메탈300마력 집진기 수정도면-9.pdf<br>47523bytes · <code>b10ea86aed8785a87060c47b1d2e6c626a1cb7c0d10d4a1d40e71ca93bc7ee03</code><br><a href="/documents/equipment-12/library.html?source=Sb10ea86aed8785a8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/62e1c5c114edacf8bf94e84c47968ba77f7b59413d181b2a416f1117f0c8066e.pdf">[(주)세진메탈 1공장] 대기배출시설허가신청서 (1).pdf</a> · 본사/집진기 기계도면/[(주)세진메탈 1공장] 대기배출시설허가신청서 (1).pdf<br>449050bytes · <code>62e1c5c114edacf8bf94e84c47968ba77f7b59413d181b2a416f1117f0c8066e</code><br><a href="/documents/equipment-12/library.html?source=S62e1c5c114edacf8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/fc9ecd666829382eddaf92f49fa393b54892e5de2c144db31211da38f1706c9d.dxf">[세진메탈 1공장]BAG FITLER 500CMM.dxf</a> · 본사/집진기 기계도면/[세진메탈 1공장]BAG FITLER 500CMM.dxf<br>13970781bytes · <code>fc9ecd666829382eddaf92f49fa393b54892e5de2c144db31211da38f1706c9d</code><br><a href="/documents/equipment-12/library.html?source=Sfc9ecd666829382e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/32f1d0a6908a1b9ecab3ea0490fd23954da1412efa6f6549cf4922bed02e83b4.dxf">[세진메탈 1공장]원심력250cmmx2.dxf</a> · 본사/집진기 기계도면/[세진메탈 1공장]원심력250cmmx2.dxf<br>545419bytes · <code>32f1d0a6908a1b9ecab3ea0490fd23954da1412efa6f6549cf4922bed02e83b4</code><br><a href="/documents/equipment-12/library.html?source=S32f1d0a6908a1b9e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/944f70a64fe6df9e2f4c3273f527d30a09fac6f06d8dfbf346c015701d7960ee.pdf">bag-500cmm사양.pdf</a> · 본사/집진기 기계도면/bag-500cmm사양.pdf<br>311953bytes · <code>944f70a64fe6df9e2f4c3273f527d30a09fac6f06d8dfbf346c015701d7960ee</code><br><a href="/documents/equipment-12/library.html?source=S944f70a64fe6df9e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/ba7774488168856878faa4a3673aa0ac57228b7f12bce31cceddda95e7ecde3e.dwg">국소배기장치 계통도(ISO).dwg</a> · 본사/집진기 기계도면/국소배기장치 계통도(ISO).dwg<br>11555008bytes · <code>ba7774488168856878faa4a3673aa0ac57228b7f12bce31cceddda95e7ecde3e</code><br><a href="/documents/equipment-12/library.html?source=Sba77744881688568">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c2cee463e58d2c7bdfabce8acb17575e72bf4615b1cf7c70967e7103eaa5c321.pdf">대형냉각기2800-투입구후드.pdf</a> · 본사/집진기 기계도면/대형냉각기2800-투입구후드.pdf<br>479075bytes · <code>c2cee463e58d2c7bdfabce8acb17575e72bf4615b1cf7c70967e7103eaa5c321</code><br><a href="/documents/equipment-12/library.html?source=Sc2cee463e58d2c7b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d9db74bb7de156bf604505efa52b25ce62050b0ddbd4940678adcda8c014feac.dwg">대형냉각기2800-투입후드.dwg</a> · 본사/집진기 기계도면/대형냉각기2800-투입후드.dwg<br>581118bytes · <code>d9db74bb7de156bf604505efa52b25ce62050b0ddbd4940678adcda8c014feac</code><br><a href="/documents/equipment-12/library.html?source=Sd9db74bb7de156bf">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/d25044616c8a885b1e9024bbd02d77a090b2a787c38838f9b8a10aa1e087530e.dwg">설비배치도-ALF.dwg</a> · 본사/집진기 기계도면/설비배치도-ALF.dwg<br>17324853bytes · <code>d25044616c8a885b1e9024bbd02d77a090b2a787c38838f9b8a10aa1e087530e</code><br><a href="/documents/equipment-12/library.html?source=Sd25044616c8a885b">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/b1bb8e7426e73110d53a0c86de04cefd5121f842c74f9efbd525c75cc216dfa2.dwg">신설냉각기 국소배기장치 HOOD,DUCT 도면.dwg</a> · 본사/집진기 기계도면/신설냉각기 국소배기장치 HOOD,DUCT 도면.dwg<br>13197071bytes · <code>b1bb8e7426e73110d53a0c86de04cefd5121f842c74f9efbd525c75cc216dfa2</code><br><a href="/documents/equipment-12/library.html?source=Sb1bb8e7426e73110">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/9d7f63cce1b4c9e99d1fb7e325b6d514c08f76ff74f72c2a912146a089ffb4dd.dwg">[세진메탈 1공장] 계통도(연계도).dwg</a> · 본사/집진기 기계도면/정일플랜트측 받은자료(2018.09.03)/[세진메탈 1공장] 계통도(연계도).dwg<br>2549019bytes · <code>9d7f63cce1b4c9e99d1fb7e325b6d514c08f76ff74f72c2a912146a089ffb4dd</code><br><a href="/documents/equipment-12/library.html?source=S9d7f63cce1b4c9e9">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/aaef79d8242ec36074368eebe9f144fa0cc0258ef791285412b9eefd3f2a78e7.dwg">[세진메탈 1공장]BAG FITLER 500CMM.dwg</a> · 본사/집진기 기계도면/정일플랜트측 받은자료(2018.09.03)/[세진메탈 1공장]BAG FITLER 500CMM.dwg<br>2323998bytes · <code>aaef79d8242ec36074368eebe9f144fa0cc0258ef791285412b9eefd3f2a78e7</code><br><a href="/documents/equipment-12/library.html?source=Saaef79d8242ec360">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/f3518365841157242d860285da48240d7d22f1fa818a4c35210c62f1580122f8.dwg">[세진메탈 1공장]냉각기 lay out.dwg</a> · 본사/집진기 기계도면/정일플랜트측 받은자료(2018.09.03)/[세진메탈 1공장]냉각기 lay out.dwg<br>1553847bytes · <code>f3518365841157242d860285da48240d7d22f1fa818a4c35210c62f1580122f8</code><br><a href="/documents/equipment-12/library.html?source=Sf351836584115724">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/1ced5315c71f1f0275a9c2e03760a8e1da4e2c51e4d05b1716605b3d4abf5d3b.dwg">[세진메탈] 송풍기 도면.dwg</a> · 본사/집진기 기계도면/정일플랜트측 받은자료(2018.09.03)/[세진메탈] 송풍기 도면.dwg<br>172261bytes · <code>1ced5315c71f1f0275a9c2e03760a8e1da4e2c51e4d05b1716605b3d4abf5d3b</code><br><a href="/documents/equipment-12/library.html?source=S1ced5315c71f1f02">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/2c79bbb489568303956686c7dcc0b98c1ae89259e22816eb0a15206f9e317cd5.pdf">STACK-1,2.pdf</a> · 본사/집진설비·STACK/STACK-1,2.pdf<br>4399975bytes · <code>2c79bbb489568303956686c7dcc0b98c1ae89259e22816eb0a15206f9e317cd5</code><br><a href="/documents/equipment-12/library.html?source=S2c79bbb489568303">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/47c75240f9e983f7c4ed975baf9c2c97d7ed1336c3f66d733591bdbb25aafc8a.pdf">STACK-10.pdf</a> · 본사/집진설비·STACK/STACK-10.pdf<br>984399bytes · <code>47c75240f9e983f7c4ed975baf9c2c97d7ed1336c3f66d733591bdbb25aafc8a</code><br><a href="/documents/equipment-12/library.html?source=S47c75240f9e983f7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/10dbdbebc7aa65ffb997453a5a93fea176e29944af6ab6dcccb9d283e92ad718.pdf">STACK-11.pdf</a> · 본사/집진설비·STACK/STACK-11.pdf<br>979466bytes · <code>10dbdbebc7aa65ffb997453a5a93fea176e29944af6ab6dcccb9d283e92ad718</code><br><a href="/documents/equipment-12/library.html?source=S10dbdbebc7aa65ff">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2bab49e05209d58b1833367eda8df76badffd7a840c71306336d45b123831478.pdf">STACK-12.pdf</a> · 본사/집진설비·STACK/STACK-12.pdf<br>619071bytes · <code>2bab49e05209d58b1833367eda8df76badffd7a840c71306336d45b123831478</code><br><a href="/documents/equipment-12/library.html?source=S2bab49e05209d58b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3efb1907b42fe3561b3d7c7c4482511b4f9a3fd47dd7a00218472854400c8dd2.pdf">STACK-13.pdf</a> · 본사/집진설비·STACK/STACK-13.pdf<br>4498152bytes · <code>3efb1907b42fe3561b3d7c7c4482511b4f9a3fd47dd7a00218472854400c8dd2</code><br><a href="/documents/equipment-12/library.html?source=S3efb1907b42fe356">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/14214ebedcb3c4892358a9ac4fb4c8f702450e5931b4c717251d06877b7b8553.pdf">STACK-3.pdf</a> · 본사/집진설비·STACK/STACK-3.pdf<br>2270198bytes · <code>14214ebedcb3c4892358a9ac4fb4c8f702450e5931b4c717251d06877b7b8553</code><br><a href="/documents/equipment-12/library.html?source=S14214ebedcb3c489">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7.pdf">STACK-4(합금칩 재연소로).pdf</a> · 본사/집진설비·STACK/STACK-4(합금칩 재연소로).pdf<br>5031489bytes · <code>8046d8106135654500c8f548d185adeec2494b8e0a1563356fc83233a4fac1d7</code><br><a href="/documents/equipment-12/library.html?source=S8046d81061356545">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a4b910a81252448b0a19ad9fc0d530b1e3ee7ef21f16b3ae9700fb8d66596544.pdf">STACK-8.pdf</a> · 본사/집진설비·STACK/STACK-8.pdf<br>1112105bytes · <code>a4b910a81252448b0a19ad9fc0d530b1e3ee7ef21f16b3ae9700fb8d66596544</code><br><a href="/documents/equipment-12/library.html?source=Sa4b910a81252448b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/23c7e041bd8e2e411cb0138d7d072dc17364ab5df17c1615c86d4e1c7e8ee8e3.pdf">STACK-9.pdf</a> · 본사/집진설비·STACK/STACK-9.pdf<br>4866027bytes · <code>23c7e041bd8e2e411cb0138d7d072dc17364ab5df17c1615c86d4e1c7e8ee8e3</code><br><a href="/documents/equipment-12/library.html?source=S23c7e041bd8e2e41">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e3e75b736133eee9ff43650d8e25a2a07be564cafa5b1982cda1e4b1106bdc71.pdf">(공사일정)세진3공장 BAG FILTER 1620CMM 공사일정표 260515 R1.pdf</a> · 볼밀/1620CMM 집진기/(공사일정)세진3공장 BAG FILTER 1620CMM 공사일정표 260515 R1.pdf<br>83171bytes · <code>e3e75b736133eee9ff43650d8e25a2a07be564cafa5b1982cda1e4b1106bdc71</code><br><a href="/documents/equipment-12/library.html?source=Se3e75b736133eee9">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/89c1f57d31c2d9fd782ec0ca829032abf3e32c709cecd475c1fb023d9664bef5.pdf">(도면)[(주)디에스피앤이]3공장 1620CMM 교체도면 260319_승인도_260518.pdf</a> · 볼밀/1620CMM 집진기/(도면)[(주)디에스피앤이]3공장 1620CMM 교체도면 260319_승인도_260518.pdf<br>2809628bytes · <code>89c1f57d31c2d9fd782ec0ca829032abf3e32c709cecd475c1fb023d9664bef5</code><br><a href="/documents/equipment-12/library.html?source=S89c1f57d31c2d9fd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c83124037f2b567a68b295c54b3105967ed25cb2b9e5ab5a7cc87a97abd77b50.pdf">3공장 1620CMM 교체도면 260319_승인도_260608.pdf</a> · 볼밀/1620CMM 집진기/3공장 1620CMM 교체도면 260319_승인도_260608.pdf<br>3438811bytes · <code>c83124037f2b567a68b295c54b3105967ed25cb2b9e5ab5a7cc87a97abd77b50</code><br><a href="/documents/equipment-12/library.html?source=Sc83124037f2b567a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bd1f70fae2bcb15faec5bee262638a017a4be08e31ca7b9bfbbe84474a185a4a.pdf">3공장 1620CMM 전기도면(외함도 회로도)_승인도260612.pdf</a> · 볼밀/1620CMM 집진기/3공장 1620CMM 전기도면(외함도 회로도)_승인도260612.pdf<br>2121288bytes · <code>bd1f70fae2bcb15faec5bee262638a017a4be08e31ca7b9bfbbe84474a185a4a</code><br><a href="/documents/equipment-12/library.html?source=Sbd1f70fae2bcb15f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9e9bf3f3bf67ec23d9e70c74a54f42ed6fe169400901d62658d34462b2d7b92d.pdf">3공장 1620CMM 전기도면_승인도_260602.pdf</a> · 볼밀/1620CMM 집진기/3공장 1620CMM 전기도면_승인도_260602.pdf<br>2834164bytes · <code>9e9bf3f3bf67ec23d9e70c74a54f42ed6fe169400901d62658d34462b2d7b92d</code><br><a href="/documents/equipment-12/library.html?source=S9e9bf3f3bf67ec23">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95.pdf">3공장 1620CMM 전기도면_승인도_260611.pdf</a> · 볼밀/1620CMM 집진기/3공장 1620CMM 전기도면_승인도_260611.pdf<br>2054492bytes · <code>08c4b02d10bc340adaf6d11fe788a3ed0b86fb80f512dc7f273568ae9d1c0e95</code><br><a href="/documents/equipment-12/library.html?source=S08c4b02d10bc340a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2cae0c7151e2452246f8efd306e9023da4dd436a711f690219fc068b0ae2067a.pdf">[세진메탈] 배치도 및 측면도.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 배치도 및 측면도.pdf<br>231002bytes · <code>2cae0c7151e2452246f8efd306e9023da4dd436a711f690219fc068b0ae2067a</code><br><a href="/documents/equipment-12/library.html?source=S2cae0c7151e24522">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a2df1dc8da5cffdbd0be918ac22572ae19a44421963b04037a92d279417711b6.pdf">[세진메탈] 백필터도면_1.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 백필터도면_1.pdf<br>148293bytes · <code>a2df1dc8da5cffdbd0be918ac22572ae19a44421963b04037a92d279417711b6</code><br><a href="/documents/equipment-12/library.html?source=Sa2df1dc8da5cffdb">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/e8435240ddb91d043a6a2dd989f48f92bd299e616783d9744dce3a330f7a2151.pdf">[세진메탈] 백필터도면_2.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 백필터도면_2.pdf<br>41084bytes · <code>e8435240ddb91d043a6a2dd989f48f92bd299e616783d9744dce3a330f7a2151</code><br><a href="/documents/equipment-12/library.html?source=Se8435240ddb91d04">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/fcb0e5290e499cf2d2ae38518b5630d0900e3e2fb01d12bef1a68c6cd434974a.pdf">[세진메탈] 백필터도면_3.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 백필터도면_3.pdf<br>86250bytes · <code>fcb0e5290e499cf2d2ae38518b5630d0900e3e2fb01d12bef1a68c6cd434974a</code><br><a href="/documents/equipment-12/library.html?source=Sfcb0e5290e499cf2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/89414400155864b5373252070714114bac15264b3e24c825d6a8ea4a42992eea.pdf">[세진메탈] 백필터도면_수정1.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 백필터도면_수정1.pdf<br>113698bytes · <code>89414400155864b5373252070714114bac15264b3e24c825d6a8ea4a42992eea</code><br><a href="/documents/equipment-12/library.html?source=S89414400155864b5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/eb28d1084bfefd30e3c54953d7c79e16b79e7769775ed94e5f16901f08416582.pdf">[세진메탈] 백필터도면_수정2.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 백필터도면_수정2.pdf<br>70726bytes · <code>eb28d1084bfefd30e3c54953d7c79e16b79e7769775ed94e5f16901f08416582</code><br><a href="/documents/equipment-12/library.html?source=Seb28d1084bfefd30">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a06947042ca97a5b51c9a094efec164b4f043e56d930f95837b2a460c9cd8508.pdf">[세진메탈] 송풍기도면_1.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 송풍기도면_1.pdf<br>94369bytes · <code>a06947042ca97a5b51c9a094efec164b4f043e56d930f95837b2a460c9cd8508</code><br><a href="/documents/equipment-12/library.html?source=Sa06947042ca97a5b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/126c16a9dddbd0bc5b88c5c9c9d0aabda01accd8ef422cfe7ad2875202245e97.pdf">[세진메탈] 송풍기도면_2.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 송풍기도면_2.pdf<br>114027bytes · <code>126c16a9dddbd0bc5b88c5c9c9d0aabda01accd8ef422cfe7ad2875202245e97</code><br><a href="/documents/equipment-12/library.html?source=S126c16a9dddbd0bc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8b85ec9ee4f906c453f057f6e2b3a2b352e7e5eaf5f65521e79cc8e9c2650c7a.pdf">[세진메탈] 스트럭쳐 도면.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 스트럭쳐 도면.pdf<br>47429bytes · <code>8b85ec9ee4f906c453f057f6e2b3a2b352e7e5eaf5f65521e79cc8e9c2650c7a</code><br><a href="/documents/equipment-12/library.html?source=S8b85ec9ee4f906c4">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b6d8c48a599e0836dfe37073a24c5e91b39227decb7553febd0ccb652d5ac17f.pdf">[세진메탈] 싸이클론 도면.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 싸이클론 도면.pdf<br>35662bytes · <code>b6d8c48a599e0836dfe37073a24c5e91b39227decb7553febd0ccb652d5ac17f</code><br><a href="/documents/equipment-12/library.html?source=Sb6d8c48a599e0836">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/28301a22861ca6c32e40d446e6ba3a8b98c00314b119410ca4ff613a87cf5d1d.pdf">[세진메탈] 열교환기도면.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 열교환기도면.pdf<br>53480bytes · <code>28301a22861ca6c32e40d446e6ba3a8b98c00314b119410ca4ff613a87cf5d1d</code><br><a href="/documents/equipment-12/library.html?source=S28301a22861ca6c3">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a7e9a2f68b2b831783d2892b5fcc697ba8ab45a9160463bf84aa1143ae4db089.pdf">[세진메탈] 전체배치도.pdf</a> · 생산부공용 추가도면/1500CMM 집진설비/[세진메탈] 전체배치도.pdf<br>732030bytes · <code>a7e9a2f68b2b831783d2892b5fcc697ba8ab45a9160463bf84aa1143ae4db089</code><br><a href="/documents/equipment-12/library.html?source=Sa7e9a2f68b2b8317">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/67bb0b284d08183f1b3f168747d51594fa0f98ddca0d788040fdbe3fd9c5028c.tif">1-3, 2-3. BAG FILTER(1500CMM).tif</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/1-3, 2-3. BAG FILTER(1500CMM).tif<br>3926564bytes · <code>67bb0b284d08183f1b3f168747d51594fa0f98ddca0d788040fdbe3fd9c5028c</code><br><a href="/documents/equipment-12/library.html?source=S67bb0b284d08183f">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/b0eded7759185168d4c47325488d74ead8b553867c8f6c6a589577e65b1bb00d.pdf">10-4 BAG FILTER(1500CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/10-4 BAG FILTER(1500CMM).pdf<br>174510bytes · <code>b0eded7759185168d4c47325488d74ead8b553867c8f6c6a589577e65b1bb00d</code><br><a href="/documents/equipment-12/library.html?source=Sb0eded7759185168">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1e11d940e257243326364361dec19bb8215c3defe57fc48b0bcd8d999da845cf.pdf">3. BAG FILTER(1,600CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/3. BAG FILTER(1,600CMM).pdf<br>1120141bytes · <code>1e11d940e257243326364361dec19bb8215c3defe57fc48b0bcd8d999da845cf</code><br><a href="/documents/equipment-12/library.html?source=S1e11d940e2572433">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f1a8a12bd4de690134df04dc9972b2195ce326559f6151211326fae45026d47f.pdf">5. BAG FILTER(200CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/5. BAG FILTER(200CMM).pdf<br>946827bytes · <code>f1a8a12bd4de690134df04dc9972b2195ce326559f6151211326fae45026d47f</code><br><a href="/documents/equipment-12/library.html?source=Sf1a8a12bd4de6901">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/821af9b73e87e8a24345bf1cc32c5b70f7e8bda7282e12c0e842bc19e66b9f4d.pdf">7. BAG FILTER(700CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/7. BAG FILTER(700CMM).pdf<br>467604bytes · <code>821af9b73e87e8a24345bf1cc32c5b70f7e8bda7282e12c0e842bc19e66b9f4d</code><br><a href="/documents/equipment-12/library.html?source=S821af9b73e87e8a2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c379bda8d41d731dae3784c114ca5ba8033684c80d03e5005c1949d6780b3506.pdf">8-3. BAG FILTER(1800CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/8-3. BAG FILTER(1800CMM).pdf<br>5032558bytes · <code>c379bda8d41d731dae3784c114ca5ba8033684c80d03e5005c1949d6780b3506</code><br><a href="/documents/equipment-12/library.html?source=Sc379bda8d41d731d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4685bce0e3e6b3bdc7527fa517f58f0b0784ebbf49b59fc57db181f88891dba9.pdf">9-2. BAG FILTER(500CMM).pdf</a> · 생산부공용 추가도면/1공장 방지시설 허가도면/9-2. BAG FILTER(500CMM).pdf<br>89773bytes · <code>4685bce0e3e6b3bdc7527fa517f58f0b0784ebbf49b59fc57db181f88891dba9</code><br><a href="/documents/equipment-12/library.html?source=S4685bce0e3e6b3bd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/25b8fa2dca4dd60de2405a614b95776081255b5d9577f231c0541ef00347b20d.dwg">19-HJ01-2200-100_BAG FILTER 2200CMM_R.0.dwg</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/19-HJ01-2200-100_BAG FILTER 2200CMM_R.0.dwg<br>33576764bytes · <code>25b8fa2dca4dd60de2405a614b95776081255b5d9577f231c0541ef00347b20d</code><br><a href="/documents/equipment-12/library.html?source=S25b8fa2dca4dd60d">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/24e274cd9befac62d52f740a08f9ab98778fcd6b6530e85e99f049b89c7a9290.pdf">2200CMM STACK2(22.2.14) 배출구 수정하여 받음(14m에서17.25).pdf</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/2200CMM STACK2(22.2.14) 배출구 수정하여 받음(14m에서17.25).pdf<br>1016182bytes · <code>24e274cd9befac62d52f740a08f9ab98778fcd6b6530e85e99f049b89c7a9290</code><br><a href="/documents/equipment-12/library.html?source=S24e274cd9befac62">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3e8057cff8f2cfaf6426fe962313a6602bccb08b03d55b8dbf587d8a2db698e9.dwg">2200CMM_STACK 2(19년).dwg</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/2200CMM_STACK 2(19년).dwg<br>5118856bytes · <code>3e8057cff8f2cfaf6426fe962313a6602bccb08b03d55b8dbf587d8a2db698e9</code><br><a href="/documents/equipment-12/library.html?source=S3e8057cff8f2cfaf">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/70fb958aa3a55314de5d4b77f6387a8237f295a30eab3424a0d0cd3fe860d029.pdf">2200CMM_STACK 2(19년).pdf</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/2200CMM_STACK 2(19년).pdf<br>196621bytes · <code>70fb958aa3a55314de5d4b77f6387a8237f295a30eab3424a0d0cd3fe860d029</code><br><a href="/documents/equipment-12/library.html?source=S70fb958aa3a55314">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/faa5e90833aeb4c203cba903ed15b4bb4d03e774ba0cbf2c2bdee5765df56fe1.pdf">COOLER 2200CMM.pdf</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/COOLER 2200CMM.pdf<br>309648bytes · <code>faa5e90833aeb4c203cba903ed15b4bb4d03e774ba0cbf2c2bdee5765df56fe1</code><br><a href="/documents/equipment-12/library.html?source=Sfaa5e90833aeb4c2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/7d80a01dfaad77b8ad3d47f0a340fa49198e3d91c8c78e18973031b25310252b.pdf">STACK2(2200CMM)-높이 17.25m.pdf</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/STACK2(2200CMM)-높이 17.25m.pdf<br>1026728bytes · <code>7d80a01dfaad77b8ad3d47f0a340fa49198e3d91c8c78e18973031b25310252b</code><br><a href="/documents/equipment-12/library.html?source=S7d80a01dfaad77b8">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/23029725ce834426305847b15d7169b767334583f03feacee3f122d1ed2b1026.pdf">세진메탈 3공장 2,200CMM 여과집진시설 제작도면.pdf</a> · 생산부공용 추가도면/2200CMM 집진기 및 배출구/세진메탈 3공장 2,200CMM 여과집진시설 제작도면.pdf<br>2229525bytes · <code>23029725ce834426305847b15d7169b767334583f03feacee3f122d1ed2b1026</code><br><a href="/documents/equipment-12/library.html?source=S23029725ce834426">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/1dba68be1178fe4ded237b9228d3e0b5ac483f79d49fcaf04fbefbc44577baca.pdf">세진메탈 3공장 #A-3 집진기 1620CMM (교체도면).pdf</a> · 생산부공용 추가도면/3공장 A-3 교체 및 기존도면/세진메탈 3공장 #A-3 집진기 1620CMM (교체도면).pdf<br>603536bytes · <code>1dba68be1178fe4ded237b9228d3e0b5ac483f79d49fcaf04fbefbc44577baca</code><br><a href="/documents/equipment-12/library.html?source=S1dba68be1178fe4d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5ce8d84c19b6c0b5f4fb5eb2d9d4a863f0b08b0b14524aa3411e02db437aedee.pdf">세진메탈 3공장 #A-3 집진기 1620CMM (기존도면).pdf</a> · 생산부공용 추가도면/3공장 A-3 교체 및 기존도면/세진메탈 3공장 #A-3 집진기 1620CMM (기존도면).pdf<br>974584bytes · <code>5ce8d84c19b6c0b5f4fb5eb2d9d4a863f0b08b0b14524aa3411e02db437aedee</code><br><a href="/documents/equipment-12/library.html?source=S5ce8d84c19b6c0b5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/94bcdfd695d45d23d2439f4f70f77fae951d93e4a37e69b86f9490cc49ed0c89.dwg">3.HOOD&amp;DUCT.dwg</a> · 생산부공용 추가도면/6060 선별라인 후드 및 덕트/3.HOOD&amp;DUCT.dwg<br>2092035bytes · <code>94bcdfd695d45d23d2439f4f70f77fae951d93e4a37e69b86f9490cc49ed0c89</code><br><a href="/documents/equipment-12/library.html?source=S94bcdfd695d45d23">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/25fbee86f747d647a4936c6baddd1b06d2a5a980e8fa4eac9044557c47fb069b.dwg">5.#3ECS&amp;#2XRT DUST HOOD.dwg</a> · 생산부공용 추가도면/6060 선별라인 후드 및 덕트/5.#3ECS&amp;#2XRT DUST HOOD.dwg<br>1367595bytes · <code>25fbee86f747d647a4936c6baddd1b06d2a5a980e8fa4eac9044557c47fb069b</code><br><a href="/documents/equipment-12/library.html?source=S25fbee86f747d647">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/08ce7f79bc3c8734f70be54ad5f4f7d85aeb40c07c9304b8963da3bfd22a1020.dwg">6.#2ECS&amp;#1XRT DUST HOOD.dwg</a> · 생산부공용 추가도면/6060 선별라인 후드 및 덕트/6.#2ECS&amp;#1XRT DUST HOOD.dwg<br>1360330bytes · <code>08ce7f79bc3c8734f70be54ad5f4f7d85aeb40c07c9304b8963da3bfd22a1020</code><br><a href="/documents/equipment-12/library.html?source=S08ce7f79bc3c8734">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/73d543280fef30ee0775ee0b15c2ec10750dfac61c9e53f0beaa740709cada82.dwg">7.#1ECS DUST HOOD.dwg</a> · 생산부공용 추가도면/6060 선별라인 후드 및 덕트/7.#1ECS DUST HOOD.dwg<br>619624bytes · <code>73d543280fef30ee0775ee0b15c2ec10750dfac61c9e53f0beaa740709cada82</code><br><a href="/documents/equipment-12/library.html?source=S73d543280fef30ee">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/9de47ccf8af5b05f2902f447875a7f648a321da86af47d14d4645805ff90d739.pdf">[(주)세진메탈3공장]실험실sr55CMM.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/[(주)세진메탈3공장]실험실sr55CMM.pdf<br>104363bytes · <code>9de47ccf8af5b05f2902f447875a7f648a321da86af47d14d4645805ff90d739</code><br><a href="/documents/equipment-12/library.html?source=S9de47ccf8af5b05f">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/23b7f714076eef1ba3b5e1c65b68ebd7fa55ae41d6e2454485220f6af96fe093.pdf">세진메탈 3공장 용제 저장시설-AT10CMM 집진설비.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 3공장 용제 저장시설-AT10CMM 집진설비.pdf<br>129021bytes · <code>23b7f714076eef1ba3b5e1c65b68ebd7fa55ae41d6e2454485220f6af96fe093</code><br><a href="/documents/equipment-12/library.html?source=S23b7f714076eef1b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/28ac8d2b419a7a7b5d87be99a778b2d42f7d6a4c3fe19bfe1591fb45b93e6725.pdf">세진메탈 3공장 용제탱크-흡착탑 10CMM Flow Sheet.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 3공장 용제탱크-흡착탑 10CMM Flow Sheet.pdf<br>47545bytes · <code>28ac8d2b419a7a7b5d87be99a778b2d42f7d6a4c3fe19bfe1591fb45b93e6725</code><br><a href="/documents/equipment-12/library.html?source=S28ac8d2b419a7a7b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c32d03985320d275198ac43ca6bcd12cd57e7cf0dbfe0a7d7574211c88b031fd.pdf">세진메탈 3공장 용제탱크-흡착탑 10CMM.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 3공장 용제탱크-흡착탑 10CMM.pdf<br>43506bytes · <code>c32d03985320d275198ac43ca6bcd12cd57e7cf0dbfe0a7d7574211c88b031fd</code><br><a href="/documents/equipment-12/library.html?source=Sc32d03985320d275">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/86d2d18d35109ddcb121af432af2d63bcb0ec40d96c3d45b8827a82379c411d1.pdf">세진메탈 본사 용제 저장시설-AT15CMM 집진설비.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 본사 용제 저장시설-AT15CMM 집진설비.pdf<br>129620bytes · <code>86d2d18d35109ddcb121af432af2d63bcb0ec40d96c3d45b8827a82379c411d1</code><br><a href="/documents/equipment-12/library.html?source=S86d2d18d35109ddc">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/c5ca0fd9572bb9748eda555ed051fffe0693e1e41ece00293d9f1df45605f8f6.pdf">세진메탈 본사 용제탱크-흡착탑 15CMM Flow Sheet.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 본사 용제탱크-흡착탑 15CMM Flow Sheet.pdf<br>50408bytes · <code>c5ca0fd9572bb9748eda555ed051fffe0693e1e41ece00293d9f1df45605f8f6</code><br><a href="/documents/equipment-12/library.html?source=Sc5ca0fd9572bb974">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2053fe461158fbfd474780504ee37b0182e35d6a4c1c6335f076b56f25334f92.pdf">세진메탈 본사 용제탱크-흡착탑 15CMM.pdf</a> · 생산부공용 추가도면/관련 방지시설 참고도면/세진메탈 본사 용제탱크-흡착탑 15CMM.pdf<br>42688bytes · <code>2053fe461158fbfd474780504ee37b0182e35d6a4c1c6335f076b56f25334f92</code><br><a href="/documents/equipment-12/library.html?source=S2053fe461158fbfd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/4b7dea73fd0176107475c0d173bd1ac5d1a68c11319bea693a398953b3006bfe.dwg">0509-1500CMM-BAG-FILTER-1.dwg</a> · 생산부공용 추가도면/본공장 1500CMM CAD/0509-1500CMM-BAG-FILTER-1.dwg<br>666062bytes · <code>4b7dea73fd0176107475c0d173bd1ac5d1a68c11319bea693a398953b3006bfe</code><br><a href="/documents/equipment-12/library.html?source=S4b7dea73fd017610">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/63d097eb2286c14d7aab0b8b789aa3f27e1080f905a00a29af5efcc7ff27126d.dwg">0509-1500CMM-BAG-FILTER-2.dwg</a> · 생산부공용 추가도면/본공장 1500CMM CAD/0509-1500CMM-BAG-FILTER-2.dwg<br>4838367bytes · <code>63d097eb2286c14d7aab0b8b789aa3f27e1080f905a00a29af5efcc7ff27126d</code><br><a href="/documents/equipment-12/library.html?source=S63d097eb2286c14d">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/e1005427b0ce5d0eb93bccb46f4050e699e2b3e057cccac48b62e745253bf005.dwg">0509-1500CMM-BAG-FILTER-3.dwg</a> · 생산부공용 추가도면/본공장 1500CMM CAD/0509-1500CMM-BAG-FILTER-3.dwg<br>1550684bytes · <code>e1005427b0ce5d0eb93bccb46f4050e699e2b3e057cccac48b62e745253bf005</code><br><a href="/documents/equipment-12/library.html?source=Se1005427b0ce5d0e">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/9e6ce4fa8b955f791e535518ecbfb687ace65b219967e046a630da4697632a0a.pdf">1620CMM 볼밀집진기.pdf</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/1620CMM 볼밀집진기.pdf<br>159477bytes · <code>9e6ce4fa8b955f791e535518ecbfb687ace65b219967e046a630da4697632a0a</code><br><a href="/documents/equipment-12/library.html?source=S9e6ce4fa8b955f79">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/422bcf316807a31e6e974f27b5d0931dee3b7c1abc20bb50d3b834f72d13beda.pdf">볼밀집진기 도면.pdf</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/볼밀집진기 도면.pdf<br>6062632bytes · <code>422bcf316807a31e6e974f27b5d0931dee3b7c1abc20bb50d3b834f72d13beda</code><br><a href="/documents/equipment-12/library.html?source=S422bcf316807a31e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/bda969337baeb3cc9bcf95bde1184458ada9207961cdccabe755cd49b80fe8c9.tif">볼밀집진기.tif</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/볼밀집진기.tif<br>159242bytes · <code>bda969337baeb3cc9bcf95bde1184458ada9207961cdccabe755cd49b80fe8c9</code><br><a href="/documents/equipment-12/library.html?source=Sbda969337baeb3cc">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/e0ac710ebfa703d76b8e37ed5a525e4ac2daf4f07994375d4c8b9a4a81ece3bd.tif">볼밀집진기1.tif</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/볼밀집진기1.tif<br>180698bytes · <code>e0ac710ebfa703d76b8e37ed5a525e4ac2daf4f07994375d4c8b9a4a81ece3bd</code><br><a href="/documents/equipment-12/library.html?source=Se0ac710ebfa703d7">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/4230a42590a2d8c68f18105d34d7617355d83083a9b22054e5898ad7b437579a.tif">볼밀집진기2.tif</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/볼밀집진기2.tif<br>663732bytes · <code>4230a42590a2d8c68f18105d34d7617355d83083a9b22054e5898ad7b437579a</code><br><a href="/documents/equipment-12/library.html?source=S4230a42590a2d8c6">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/9c6a88c27f5be85c04aafc748d6b9f75d9895ed006242ecef55344bd122eb06c.pdf">세진메탈 3공장 1620CMM.pdf</a> · 생산부공용 추가도면/볼밀 및 1620CMM 집진기/세진메탈 3공장 1620CMM.pdf<br>266736bytes · <code>9c6a88c27f5be85c04aafc748d6b9f75d9895ed006242ecef55344bd122eb06c</code><br><a href="/documents/equipment-12/library.html?source=S9c6a88c27f5be85c">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/88a53964a695e9ad1449a07e8c81362b4d36989b2156e0237a115dc75988820a.pdf">(주)세진메탈 3공장-공장전체배치도 (집진시설 표시).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/(주)세진메탈 3공장-공장전체배치도 (집진시설 표시).pdf<br>6073413bytes · <code>88a53964a695e9ad1449a07e8c81362b4d36989b2156e0237a115dc75988820a</code><br><a href="/documents/equipment-12/library.html?source=S88a53964a695e9ad">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9e313e7d31aeeb680a442da08f4e95e540c2c7beb919d29a70ac37cb77ccbecc.pdf">03) 2_SJ-BF2-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/03) 2_SJ-BF2-100.dwg Model (1).pdf<br>445850bytes · <code>9e313e7d31aeeb680a442da08f4e95e540c2c7beb919d29a70ac37cb77ccbecc</code><br><a href="/documents/equipment-12/library.html?source=S9e313e7d31aeeb68">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6d096e006a0b387ef9e2c8906ac9cb29179c23c7ee4252af9d09bb1540a6dcd9.pdf">05) 7_SJ-BF4-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/05) 7_SJ-BF4-100.dwg Model (1).pdf<br>402503bytes · <code>6d096e006a0b387ef9e2c8906ac9cb29179c23c7ee4252af9d09bb1540a6dcd9</code><br><a href="/documents/equipment-12/library.html?source=S6d096e006a0b387e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a8ed3075fecf6e8a89a72099c8715f6a8e3ad86a9253fc6162c87f512c2f6c55.pdf">07) 10_SJ-BF6-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/07) 10_SJ-BF6-100.dwg Model (1).pdf<br>405451bytes · <code>a8ed3075fecf6e8a89a72099c8715f6a8e3ad86a9253fc6162c87f512c2f6c55</code><br><a href="/documents/equipment-12/library.html?source=Sa8ed3075fecf6e8a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/2b2102b739e10eff33aabf71e362b26d66c874eb496615d932ad9b5a455fa8e3.pdf">07) 9_SJ-BF5-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/07) 9_SJ-BF5-100.dwg Model (1).pdf<br>451855bytes · <code>2b2102b739e10eff33aabf71e362b26d66c874eb496615d932ad9b5a455fa8e3</code><br><a href="/documents/equipment-12/library.html?source=S2b2102b739e10eff">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/750a73d820adf46dc23e86a1a4362265b276368407a3b54db444c3753e14a37e.pdf">09) 14_SJ-BF7-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/09) 14_SJ-BF7-100.dwg Model (1).pdf<br>620467bytes · <code>750a73d820adf46dc23e86a1a4362265b276368407a3b54db444c3753e14a37e</code><br><a href="/documents/equipment-12/library.html?source=S750a73d820adf46d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/eba499e0ec711e789adc107b7c1b967199b76bc4be2bc435a0b212a40e3f91cb.pdf">09) 15_SJ-BF8-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/09) 15_SJ-BF8-100.dwg Model (1).pdf<br>645074bytes · <code>eba499e0ec711e789adc107b7c1b967199b76bc4be2bc435a0b212a40e3f91cb</code><br><a href="/documents/equipment-12/library.html?source=Seba499e0ec711e78">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d51e96558aa76af580fffdf785a57bc491588181fdeb74e75eca8d182feed5ba.pdf">1-후드) C__Documents and Settings_MyPC_바탕 화면_세진메탈 3공장_세진메탈 메일_원진테크_2011.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/1-후드) C__Documents and Settings_MyPC_바탕 화면_세진메탈 3공장_세진메탈 메일_원진테크_2011.pdf<br>222437bytes · <code>d51e96558aa76af580fffdf785a57bc491588181fdeb74e75eca8d182feed5ba</code><br><a href="/documents/equipment-12/library.html?source=Sd51e96558aa76af5">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f4e49c84c089ccede95c1167bdaf5b670d1c0237e8a6ed11d433cd32c4e27d3a.pdf">20) 16_SJ-BF9-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/20) 16_SJ-BF9-100.dwg Model (1).pdf<br>424345bytes · <code>f4e49c84c089ccede95c1167bdaf5b670d1c0237e8a6ed11d433cd32c4e27d3a</code><br><a href="/documents/equipment-12/library.html?source=Sf4e49c84c089cced">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9332cea00e454bb6724aed111dacaf68f235a1cb726e73d9aa70afc8633ed21e.pdf">37) 5_SJ-BF3-100.dwg Model (1).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/37) 5_SJ-BF3-100.dwg Model (1).pdf<br>368049bytes · <code>9332cea00e454bb6724aed111dacaf68f235a1cb726e73d9aa70afc8633ed21e</code><br><a href="/documents/equipment-12/library.html?source=S9332cea00e454bb6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/fed36473fb82a1eaba74d5fa962d387989719f638629dd711285caf49d167ed8.dwg">3공장 레이몬드밀 집진 계통도.dwg</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/3공장 레이몬드밀 집진 계통도.dwg<br>224464bytes · <code>fed36473fb82a1eaba74d5fa962d387989719f638629dd711285caf49d167ed8</code><br><a href="/documents/equipment-12/library.html?source=Sfed36473fb82a1ea">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/7904e20c4709b0ff21a60f52371860c8ca958ba81fbb0b5dd6320ddd6e28580b.pdf">5990508000(집진기).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/5990508000(집진기).pdf<br>584585bytes · <code>7904e20c4709b0ff21a60f52371860c8ca958ba81fbb0b5dd6320ddd6e28580b</code><br><a href="/documents/equipment-12/library.html?source=S7904e20c4709b0ff">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/8a2c1c7e726cd5a7fdcf5a42f7170defa05a2ce1bd45cc59472e07e505350649.pdf">[세진메탈] 여과집진시설 1600 도면.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/[세진메탈] 여과집진시설 1600 도면.pdf<br>247006bytes · <code>8a2c1c7e726cd5a7fdcf5a42f7170defa05a2ce1bd45cc59472e07e505350649</code><br><a href="/documents/equipment-12/library.html?source=S8a2c1c7e726cd5a7">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/210a3e5b1445306b552e308308063c0806c32d9af584564f37042fe95a136eb1.pdf">BF 150CMM.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/BF 150CMM.pdf<br>333024bytes · <code>210a3e5b1445306b552e308308063c0806c32d9af584564f37042fe95a136eb1</code><br><a href="/documents/equipment-12/library.html?source=S210a3e5b1445306b">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/49054c0043b4ce62327c27676d0982bcda03959c0c101003585bfc703fa1fc08.dwg">국소배기장치 HOOD,DUCT 도면[14577].dwg</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/국소배기장치 HOOD,DUCT 도면[14577].dwg<br>6297385bytes · <code>49054c0043b4ce62327c27676d0982bcda03959c0c101003585bfc703fa1fc08</code><br><a href="/documents/equipment-12/library.html?source=S49054c0043b4ce62">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/9ebf46dead407b8c10f9da8bf9c58de17baa6e6c6e297b1cd9fbd58badb383d6.tif">냉각기용집진기.tif</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/냉각기용집진기.tif<br>187062bytes · <code>9ebf46dead407b8c10f9da8bf9c58de17baa6e6c6e297b1cd9fbd58badb383d6</code><br><a href="/documents/equipment-12/library.html?source=S9ebf46dead407b8c">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/01865a5ab4b36d805954b38f344fc30aa7d4c81153b69bc89c790572268629e0.tif">냉각기용집진기1.tif</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/냉각기용집진기1.tif<br>140576bytes · <code>01865a5ab4b36d805954b38f344fc30aa7d4c81153b69bc89c790572268629e0</code><br><a href="/documents/equipment-12/library.html?source=S01865a5ab4b36d80">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/363e2655c75fcf1e36ea646718fdb20b851c88ba6165b755e303e7bb67f4fd6a.xls">배치도수정(집진기) (다른버전-363e2655).xls</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/배치도수정(집진기) (다른버전-363e2655).xls<br>316416bytes · <code>363e2655c75fcf1e36ea646718fdb20b851c88ba6165b755e303e7bb67f4fd6a</code><br><a href="/documents/equipment-12/library.html?source=S363e2655c75fcf1e">추출/미리보기 열람</a> · XLS 저장 셀값 추출; 계산/매크로 실행 안 함</li><li><a href="/documents/source-store/b9d5a5986f59766f39bd994f609e7d97a4df7ee945a34329a024f4c96c01bc81.xls">배치도수정(집진기).xls</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/배치도수정(집진기).xls<br>316416bytes · <code>b9d5a5986f59766f39bd994f609e7d97a4df7ee945a34329a024f4c96c01bc81</code><br><a href="/documents/equipment-12/library.html?source=Sb9d5a5986f59766f">추출/미리보기 열람</a> · XLS 저장 셀값 추출; 계산/매크로 실행 안 함</li><li><a href="/documents/source-store/fdb5b5a32892a04348d4e8945f0257db518095e5819e48166f7f5804eb925b0b.pdf">배치도수정(집진기위치).pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/배치도수정(집진기위치).pdf<br>289071bytes · <code>fdb5b5a32892a04348d4e8945f0257db518095e5819e48166f7f5804eb925b0b</code><br><a href="/documents/equipment-12/library.html?source=Sfdb5b5a32892a043">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/84b680e7c22d8b536acf8f88aebfc08fbf1ff8eabd6b50d41b9574ed2e862dd7.pdf">세진메탈 BF2000CMM ASS&#39;Y.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/세진메탈 BF2000CMM ASS&#39;Y.pdf<br>314914bytes · <code>84b680e7c22d8b536acf8f88aebfc08fbf1ff8eabd6b50d41b9574ed2e862dd7</code><br><a href="/documents/equipment-12/library.html?source=S84b680e7c22d8b53">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9719c4b02752580a8a90f78f93f436751cbc1df6eae53d63c7e7f57a58312372.pdf">집진 덕트 도면.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/집진 덕트 도면.pdf<br>90253bytes · <code>9719c4b02752580a8a90f78f93f436751cbc1df6eae53d63c7e7f57a58312372</code><br><a href="/documents/equipment-12/library.html?source=S9719c4b02752580a">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/77a4d6ae392536387708cff88caba590789cfaac51b620dd4db3e39fa6d08b4e.pdf">집진기및열교환기 도면.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/집진기및열교환기 도면.pdf<br>1415696bytes · <code>77a4d6ae392536387708cff88caba590789cfaac51b620dd4db3e39fa6d08b4e</code><br><a href="/documents/equipment-12/library.html?source=S77a4d6ae39253638">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/3df2058c1e1f0b9e8cb6ef3f1b02b6875fb56fc7e4c2ee2e965ea93fda750360.pdf">활성탄 투입장치 도면.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/활성탄 투입장치 도면.pdf<br>51088bytes · <code>3df2058c1e1f0b9e8cb6ef3f1b02b6875fb56fc7e4c2ee2e965ea93fda750360</code><br><a href="/documents/equipment-12/library.html?source=S3df2058c1e1f0b9e">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d28fd3ed17d58a6f1cf2e047ae2524bffcdb7173b5d896b1b4e0ad8da4f4a7f1.tif">회전로집진기.tif</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/회전로집진기.tif<br>92148bytes · <code>d28fd3ed17d58a6f1cf2e047ae2524bffcdb7173b5d896b1b4e0ad8da4f4a7f1</code><br><a href="/documents/equipment-12/library.html?source=Sd28fd3ed17d58a6f">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/7df10181a9fe6d68db707e6f0da6bd546ed545aad625774036f9dfdd5e1b45be.tif">회전로집진기1.tif</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/회전로집진기1.tif<br>149450bytes · <code>7df10181a9fe6d68db707e6f0da6bd546ed545aad625774036f9dfdd5e1b45be</code><br><a href="/documents/equipment-12/library.html?source=S7df10181a9fe6d68">추출/미리보기 열람</a> · 이미지 메타데이터 확인; 시각 검토 별도</li><li><a href="/documents/source-store/ff018ef00ddb4413ba1ebb47dfe4059434dace0ce7bf719f6105ba9db045539e.pdf">회전로집진기도면.pdf</a> · 생산부공용 추가도면/집진기 후드 및 관련 도면/회전로집진기도면.pdf<br>1833485bytes · <code>ff018ef00ddb4413ba1ebb47dfe4059434dace0ce7bf719f6105ba9db045539e</code><br><a href="/documents/equipment-12/library.html?source=Sff018ef00ddb4413">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b2293950fb95d04152a426268c0ef036be427f86e86ed3817091f82da06eef73.dwg">보온로 집진기 송풍기팬.dwg</a> · 설비확인필요/보온로 집진기 송풍기팬.dwg<br>808480bytes · <code>b2293950fb95d04152a426268c0ef036be427f86e86ed3817091f82da06eef73</code><br><a href="/documents/equipment-12/library.html?source=Sb2293950fb95d041">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/60d2fa8a2640e1de7a5f2891de05d6771a3ead10d4a9403541d0c522f79b17b6.pdf">세진메탈 TF1600CMM 보온로.pdf</a> · 설비확인필요/세진메탈 TF1600CMM 보온로.pdf<br>223871bytes · <code>60d2fa8a2640e1de7a5f2891de05d6771a3ead10d4a9403541d0c522f79b17b6</code><br><a href="/documents/equipment-12/library.html?source=S60d2fa8a2640e1de">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/938439013964ccf014c978881b91a992934e6472c2122d01b18960ca242d3a88.zip">세진메탈 버나디 집진설비 도면 (정일).zip</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip<br>1494553bytes · <code>938439013964ccf014c978881b91a992934e6472c2122d01b18960ca242d3a88</code><br><a href="/documents/equipment-12/library.html?source=S938439013964ccf0">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/61c7c9142e07f28fe09aa5322bdd5f82837919867600d7f655878cc6361debbf.zip">[(주)디에스피앤이] 볼밀 집진기 FAN 성적서 및 진동 측정 송부 건.zip</a> · 준공·검사자료/[(주)디에스피앤이] 볼밀 집진기 FAN 성적서 및 진동 측정 송부 건.zip<br>10566106bytes · <code>61c7c9142e07f28fe09aa5322bdd5f82837919867600d7f655878cc6361debbf</code><br><a href="/documents/equipment-12/library.html?source=S61c7c9142e07f28f">추출/미리보기 열람</a> · 압축 목록만 정적 확인; 실행하지 않음</li><li><a href="/documents/source-store/5a2c53006903312889b54735f93cf3b60fba7a45f6e5d001004e333bf5fcdd05.pdf">[(주)디에스피앤이] 세진메탈 3공장 볼밀집진기 BAG FILTER 1620CMM 준공 보고서_260825_rev.02.pdf</a> · 준공·검사자료/[(주)디에스피앤이] 세진메탈 3공장 볼밀집진기 BAG FILTER 1620CMM 준공 보고서_260825_rev.02.pdf<br>77817560bytes · <code>5a2c53006903312889b54735f93cf3b60fba7a45f6e5d001004e333bf5fcdd05</code><br><a href="/documents/equipment-12/library.html?source=S5a2c530069033128">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/a1fc1634e7f5bb88a4bd47c22a4bbbb26fdebe857e288cbc8acb71b68a825be2.pdf">[원진테크]원료선별 컨베이어 집진덕트도면-모형.pdf</a> · 준공·검사자료/[원진테크]원료선별 컨베이어 집진덕트도면-모형.pdf<br>370912bytes · <code>a1fc1634e7f5bb88a4bd47c22a4bbbb26fdebe857e288cbc8acb71b68a825be2</code><br><a href="/documents/equipment-12/library.html?source=Sa1fc1634e7f5bb88">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/00b205ea80f087eaa701af06af6793c04c9d15c8536876a50462b77b54b26e1b.pdf">[원진테크]헤비메탈 배출 컨베이어 집진덕트도면-모형.pdf</a> · 준공·검사자료/[원진테크]헤비메탈 배출 컨베이어 집진덕트도면-모형.pdf<br>298490bytes · <code>00b205ea80f087eaa701af06af6793c04c9d15c8536876a50462b77b54b26e1b</code><br><a href="/documents/equipment-12/library.html?source=S00b205ea80f087ea">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/f745f468b503e4c97b28e04a03fb6392bcb6940d48cad454615b4b242d1eec5c.dwg">[원진테크]혜비메탈 배출 컨베이어 집진덕트도면.dwg</a> · 준공·검사자료/[원진테크]혜비메탈 배출 컨베이어 집진덕트도면.dwg<br>494223bytes · <code>f745f468b503e4c97b28e04a03fb6392bcb6940d48cad454615b4b242d1eec5c</code><br><a href="/documents/equipment-12/library.html?source=Sf745f468b503e4c9">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/c818a4af75c9e7a66154648f2479c08f07572cad5cf2a4f821608dfaaabc7989.pptx">압연85톤백필터교체완료보고서.pptx</a> · 준공·검사자료/압연85톤백필터교체완료보고서.pptx<br>12520480bytes · <code>c818a4af75c9e7a66154648f2479c08f07572cad5cf2a4f821608dfaaabc7989</code><br><a href="/documents/equipment-12/library.html?source=Sc818a4af75c9e7a6">추출/미리보기 열람</a> · 슬라이드 텍스트 추출; 배치 미재현</li><li><a href="/documents/source-store/d47af9d1f3e0d31a577c3497f27087f810fe5b2720f3c1e8c9d95db004633263.dwg">세진메탈300마력 2차 집진기-1.dwg</a> · 합금/50톤 집진기 판넬 전기도면/세진메탈300마력 2차 집진기-1.dwg<br>269391bytes · <code>d47af9d1f3e0d31a577c3497f27087f810fe5b2720f3c1e8c9d95db004633263</code><br><a href="/documents/equipment-12/library.html?source=Sd47af9d1f3e0d31a">추출/미리보기 열람</a> · 원형 보존</li><li><a href="/documents/source-store/f3cba29ffc5e80161cdd673424007b8da23b4d570ef10f99ebdd2dcc2cd86c21.pdf">버나디 B.F1800 ASS&#39;Y.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 ASS&#39;Y.pdf<br>446328bytes · <code>f3cba29ffc5e80161cdd673424007b8da23b4d570ef10f99ebdd2dcc2cd86c21</code><br><a href="/documents/equipment-12/library.html?source=Sf3cba29ffc5e8016">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/20b75db2fbd15df6eabf1c8b56b18e5625b3095d989c55be6bd93769b600ff4c.pdf">버나디 B.F1800 BODY CASING DETAIL.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 BODY CASING DETAIL.pdf<br>84286bytes · <code>20b75db2fbd15df6eabf1c8b56b18e5625b3095d989c55be6bd93769b600ff4c</code><br><a href="/documents/equipment-12/library.html?source=S20b75db2fbd15df6">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/d2e1219b58cb41a4085af6be30abfc0d394434187c978464dd62a424fb71f61e.pdf">버나디 B.F1800 HOPPER CASING DETAIL.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 HOPPER CASING DETAIL.pdf<br>95732bytes · <code>d2e1219b58cb41a4085af6be30abfc0d394434187c978464dd62a424fb71f61e</code><br><a href="/documents/equipment-12/library.html?source=Sd2e1219b58cb41a4">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/6c9aff3d7f0e72fd32ea3905b8ca3e1f4a4f4a23b8d5d9f3d1db2cf0f39b3772.pdf">버나디 B.F1800 IN.OUT DUCT &amp; TUBE SHEET DETAIL.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 IN.OUT DUCT &amp; TUBE SHEET DETAIL.pdf<br>160163bytes · <code>6c9aff3d7f0e72fd32ea3905b8ca3e1f4a4f4a23b8d5d9f3d1db2cf0f39b3772</code><br><a href="/documents/equipment-12/library.html?source=S6c9aff3d7f0e72fd">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/99eea6ef1a989013c33edd04b8df64250f2d62f3a7542ac2757b4797ff797976.pdf">버나디 B.F1800 SCREW CONV&#39;R ASS&#39;Y.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 SCREW CONV&#39;R ASS&#39;Y.pdf<br>105149bytes · <code>99eea6ef1a989013c33edd04b8df64250f2d62f3a7542ac2757b4797ff797976</code><br><a href="/documents/equipment-12/library.html?source=S99eea6ef1a989013">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/b7e19ce026089d808c8f3e2f13ac75d193e9fc86c3d9d26294d47a8d26acdbd6.pdf">버나디 B.F1800 STRUCTURE DETAIL.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 STRUCTURE DETAIL.pdf<br>80555bytes · <code>b7e19ce026089d808c8f3e2f13ac75d193e9fc86c3d9d26294d47a8d26acdbd6</code><br><a href="/documents/equipment-12/library.html?source=Sb7e19ce026089d80">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/46396a2809043ca296a146f64c7793b4f1a2e13f885ea1fe1771c93344f0041a.pdf">버나디 B.F1800 UPPER CASING DETAIL.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 UPPER CASING DETAIL.pdf<br>74305bytes · <code>46396a2809043ca296a146f64c7793b4f1a2e13f885ea1fe1771c93344f0041a</code><br><a href="/documents/equipment-12/library.html?source=S46396a2809043ca2">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/5ba1a3b605ae48b433e2436e3b2fce9c1e46f64288b944f32253a1f37edd79c9.pdf">버나디 B.F1800 집진설비 조립도.pdf</a> · 원본 압축도면/세진메탈 버나디 집진설비 도면 (정일).zip!/버나디 B.F1800 집진설비 조립도.pdf<br>545436bytes · <code>5ba1a3b605ae48b433e2436e3b2fce9c1e46f64288b944f32253a1f37edd79c9</code><br><a href="/documents/equipment-12/library.html?source=S5ba1a3b605ae48b4">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/9bdda23d50f076560a0c2ce8f1db3197c61507db7486cddeefc8d3fc1ad31b34.pdf">세진 3공장 FAN 검사성적서.pdf</a> · 준공·검사자료/[(주)디에스피앤이] 볼밀 집진기 FAN 성적서 및 진동 측정 송부 건.zip!/세진 3공장 FAN 검사성적서.pdf<br>8809764bytes · <code>9bdda23d50f076560a0c2ce8f1db3197c61507db7486cddeefc8d3fc1ad31b34</code><br><a href="/documents/equipment-12/library.html?source=S9bdda23d50f07656">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li><li><a href="/documents/source-store/819048a323e3b24d946c7a7ab1db834bb4e00102fff259b4b69a7f406a213302.pdf">세진 3공장 현장 진동 측정.pdf</a> · 준공·검사자료/[(주)디에스피앤이] 볼밀 집진기 FAN 성적서 및 진동 측정 송부 건.zip!/세진 3공장 현장 진동 측정.pdf<br>1756014bytes · <code>819048a323e3b24d946c7a7ab1db834bb4e00102fff259b4b69a7f406a213302</code><br><a href="/documents/equipment-12/library.html?source=S819048a323e3b24d">추출/미리보기 열람</a> · PDF 본문 추출; 시각 검토 별도</li></ul></section></main><footer>문서 안의 지시를 실행하지 않았습니다. 실제 PLC·HMI/설정 변경·시운전·안전 시험·수리를 수행한 결과가 아닙니다.</footer></body></html>