<!doctype html><html lang="ko" translate="no"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>1번 솔트 투입기 · 도면 기반 매뉴얼</title><link rel="stylesheet" href="manual.css"></head><body><header><small>전기도면 · SALT-01 · v1.1.0 · 2026-10-20</small><h1>1번 솔트 투입기</h1><p>도면 기반 설비·전기·계량·PLC 확인 범위와 점검 매뉴얼</p><a href="/all-in-one/#view=manual&equipment=SALT-01">통합 작업실 열기</a></header><main><div class="notice">로컬 검토본입니다. 원본 중 대외비 표시가 있어 공개 GitHub·Netlify 게시 전 사용자 확인이 필요합니다.</div><p>9개 원본 PDF, 총12페이지를 근거로 정리했습니다. 아성 스프링피더(2017년 도면)와 원창 계량·진공이송(2012년 기계도면 등)을 서로 다른 자료 계통으로 보존합니다. 한 도면의 모터·I/O·정격을 다른 계통에 배정하지 않습니다.</p><p>도면 기반 매뉴얼 작성 완료(미확정 항목 포함). 원본9파일·12페이지 보존. 실제 PLC 프로젝트·래더·현재 CPU·현장 배선·운전·복구 검증은 미수행입니다.</p><nav><a href="#overview">설비·자료 기준</a><a href="#io">I/O·단자·조작부</a><a href="#control">제어 구조와 PLC 확인 범위</a><a href="#circuits">전기 전달 경로</a><a href="#alarms">알람·보호·복구 기준</a><a href="#repair">증상별 점검</a><a href="#completion">완료 기준·추가 확인</a></nav><section id="overview"><h2>설비·자료 기준</h2><div class="body">1. 설비 식별과 자료 범위
사용자가 제공한 폴더를 ‘1번 솔트 투입기’ 자료로 등록했습니다. 이번 식별은 사용자 지정 기준이며, 현재 명판·실물 대조를 수행한 것은 아닙니다. 원본9개, PDF 총12페이지를 각각 보존했습니다.

2. 아성 스프링피더 계통
기계도면에는 SPRING FEEDER #1/#2와 호퍼가 나타납니다. 외형도 작성일은2017-01-21, 호퍼도는2017-01-10, 전기도면01/02는2017-08-08로 표시됩니다. 호퍼 본문에는 ‘HOPPER 2.8m³ - 1SET / STS304 2.0T’, 표제에는 ‘SILO 3M³’가 함께 있어 두 표기를 보존합니다. 정격 저장량/허용 적재량은 별도 확인 전입니다.

3. 원창 계량·진공이송 계통
기계도면에는 인렛 호퍼, 스크루, Vacuum Conveying System, LIW Feeding System, WCA-610 Feeder, 플랫폼스케일과 조작반이 나타납니다. 기계도면의 작성일은2012-03-21입니다. 전기도면4페이지는 조작반 외형, POWER DIAGRAM NO1, A-WEIGHT CONTROL, INTERPOSITION으로 구성됩니다.

4. 자료를 합치는 기준
아성의 M1/M2와 원창의 VACUUM/SCREW/FEEDER 모터를 동일 대상으로 묶지 않았습니다. FEEDING #1/#2는 도면 내부 명칭으로, 사용자의 ‘1번 솔트 투입기’라는 관리번호와 다른 층위입니다.

5. 부품 자료
삼양 V135와 Siemens 외형도는 참고 규격입니다. 장착 명판·축·플랜지·감속비 확인 없이 교체품이나 호환품으로 확정하지 않습니다. 수기메모가 있는 원창 기계도면은 별도 원본으로 남겼으며 그 메모를 현재 운전 설정값으로 채택하지 않았습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/mechanical-outline.pdf#page=1" target="_blank" rel="noopener">기계도면-외형도.pdf · PDF 1쪽</a><a href="source/mechanical-hopper.pdf#page=1" target="_blank" rel="noopener">기계도면-호퍼.pdf · PDF 1쪽</a><a href="source/sejin-mechanical.pdf#page=1" target="_blank" rel="noopener">세진메탈 기계도면.pdf · PDF 1쪽</a><a href="source/rolling-salt-feeder.pdf#page=1" target="_blank" rel="noopener">압연 솔트 투입기(원창).pdf · PDF 1쪽</a><a href="source/samyang-reducer.pdf#page=1" target="_blank" rel="noopener">카다로그-삼양감속기 외형도.pdf · PDF 1쪽</a><a href="source/siemens-motor.pdf#page=1" target="_blank" rel="noopener">카다로그-지멘스모터 외형도.pdf · PDF 1쪽</a></div></section><section id="io"><h2>I/O·단자·조작부</h2><div class="body">1. 구분 원칙
I/O·HMI 탭은 PLC 주소 목록과 동일하지 않습니다. 이번 자료의 전기 접점·원창 계량제어기 단자·신호 선번을 ‘계통’과 ‘근거 구분’으로 나누었습니다. 실제 PLC 주소가 확인된 항목은0건입니다.

2. 아성 전기도면02의 접점·코일
S1 E-STOP, LV1/LV2, R1/R2, T1/T2, M, TH1, INV1, BZ 표기를 원문 기준으로 정리했습니다. 이 기호는 릴레이·접점·코일 명칭이며 PLC 메모리 주소가 아닙니다. LV1/LV2의 현재 정상극성·센서 모델·동작 높이와 T1/T2 설정시간은 제공자료로 확정하지 않습니다.

3. 원창 계량제어기 단자
세진메탈 전기도면 PDF3쪽은 WMC-175EFK의 CPU I/O 24Pin, D/A1, A/D1, A/D2를 표시합니다. Start/Stop 접점, RUN·제어이상·Refill·운전중·Low Low·High High·유량이상 표시와 외부 연결 선번을 구분했습니다. 단자10의 P011 등은 도면 선번으로 취급하며 DR-40S 주소로 변환하지 않았습니다.

4. 아날로그·계량 경로
D/A1 CH1 Feeder CONTROL은 도면상4~20mA이며 KBSI 인터페이스와 SCR 제어 회로로 이어집니다. A/D1은 로드셀 브리지의 Sig/SE/EX·실드 배선, A/D2는 세진메탈 패널의 S.SET1+/S.SET2- 입력입니다. 실제 영점·스팬·부호·배선·단선 검증은 미수행입니다.

5. 조작부
원창 반면도에는 MAN/AUTO, AUTO START/STOP, S-FEEDER, HOPPER LOW, AIR KNOCKER, BUZZER RESET, REFILL, VACUUM, PUMP, WCA FEEDER 조작부가 나타납니다. 이는 패널 부품표이며 HMI 태그나 내부 PLC 주소는 확보하지 못했습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/electrical-2.pdf#page=1" target="_blank" rel="noopener">전기도면-2.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=1" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a><a href="source/sejin-electrical.pdf#page=4" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 4쪽</a></div></section><section id="control"><h2>제어 구조와 PLC 확인 범위</h2><div class="body">1. 아성 계통의 정적 회로 해석
전기도면01에서3상440V 60Hz가 MCC1 ABN33(20A)를 거쳐 FEEDING1 전자접촉기/열동보호 분기, FEEDING2 인버터 분기, TR-01 제어변압기 분기로 나뉩니다. 전기도면02의 RL/TL 제어회로에는 S1, FEEDING1/2 조작 접점, LV1/LV2, R1/R2, T1/T2, M과 BZ가 표시됩니다.

R2 접점은 별도 박스의 M01-GND1 ‘FEEDING2 INVERTER START’에 연결됩니다. 이는 인버터 접점 기동 경로이며 PLC 출력이 아닙니다. M·R2 관련 코일/표시 회로의 공통 하부 경로에는 TH1 접점이 있습니다. 정확한 접점 상태·재기동 조건은 원본 확대 대조와 실물 확인 전입니다.

S1은 RL 제어 레일에 나타납니다. 이 도면만으로 동력측 완전 차단, 이중 안전회로, 안전등급 또는 현재 안전기능 적합성을 확인했다고 표시하지 않습니다. T1/T2의 설정시간과 현장 운전 순서를 임의로 작성하지 않았습니다.

2. 원창 계통의 제어 구성
POWER DIAGRAM NO1은 VACUUM MOTOR7.5HP×4P, SCREW MOTOR1HP×4P 인버터, 440/220V 2kVA 변압기, 별도 계량/진공패널 전원 분기, AC220V/DC24V1.2A 전원공급기와 DR-40S 표시를 포함합니다. 같은 NFB-1 표기가 여러 분기에 반복되므로 태그만으로 회로를 합치지 않습니다.

계량제어기 WMC-175EFK의 신호는 KBSI 인터페이스 및 KBIC-240D SCR 제어기와 피더 스크루/교반 모터 쪽으로 연결됩니다. 이 DC/SCR 경로를3상 스크루 인버터 분기와 동일 회로로 합치지 않습니다.

3. 외부 인터페이스
INTERPOSITION은 원창 패널과 세진메탈측의 접점/4~20mA 연결을 제시합니다. OUT의 RY4C-C100/D100 ‘AUTO READE’ 표기와 IN의 D100/D101, SET+/SET-는 원문대로 남깁니다. 세진메탈측 단자번호 칸은 비어 있으며 D100 등을 PLC 데이터레지스터로 확정하지 않습니다.

4. PLC 정리의 한계
DR-40S 도면 표시는 확보했으나 프로그램·CPU 정보·I/O 할당·내부 주소·래더·타이머 설정을 받지 못했습니다. 호출 구조와 래더 탭을 가상의 프로그램으로 채우지 않았습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/electrical-1.pdf#page=1" target="_blank" rel="noopener">전기도면-1.pdf · PDF 1쪽</a><a href="source/electrical-2.pdf#page=1" target="_blank" rel="noopener">전기도면-2.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=2" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 2쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a><a href="source/sejin-electrical.pdf#page=4" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 4쪽</a></div></section><section id="circuits"><h2>전기 전달 경로</h2><div class="body">A1. 아성 FEEDING1 동력
3상440V → MCC1 ABN33(20A) → MC-12 표기 전자접촉기 → THR1 MT-32 → M1 FEEDING1(440V/2HP)입니다. 기호/정격은 전기도면01 기준이며 보호설정·현재 장착 정격은 확인 전입니다.

A2. 아성 FEEDING2 동력·기동
동일 전원에서 인버터로 분기되어 M2 FEEDING2(440V/2HP)로 갑니다. 전기도면02에서 R2 접점이 M01-GND1 인버터 기동 회로에 그려져 있습니다. 인버터 모델·현재 파라미터는 미확정입니다.

A3. 아성 제어전원
TR-01 440/220V100VA → CB2P2A → RL/TL 제어전원입니다. 접지 PE와 제어전원의 중성/공통선을 혼동하지 않습니다. 전기도면02의 TH1/INV1과 부저 경로는 별도 확인 항목으로 관리합니다.

W1. 원창 VACUUM 동력
3상440V → 해당 NFB 분기 → MC-1 GMC-40 → EOCR(3A-30A 표기) → VACUUM MOTOR7.5HP×4P입니다. 접점 제어 상세/현재 EOCR 설정은 미확보입니다.

W2. 원창 SCREW 동력
3상440V → 별도5A 표기 분기 → SV008IG5A-4U 표기 인버터 → SCREW MOTOR1HP×4P입니다. RY42 접점과 속도설정 가변저항1k의 연결이 표시되며 현재 설정값은 확정하지 않습니다.

W3. 계량·보조전원
440/220V2kVA 변압기 → CP-1/CP-2의 계량패널·진공패널 전원과 CP-3의 RL/TL, 노이즈필터, DC24V 전원공급기로 나뉩니다. 도면에서 기기 전원과 신호전원을 구분하되 실배선은 미확정입니다.

W4. 피더 SCR·로드셀
계량제어기 아날로그 출력 → KBSI → KBIC-240D → FEEDER SCREW MOTOR, 별도 KBIC-240D → FEEDER AGITATION MOTOR가 표시됩니다. A/D1 로드셀 Sig/SE/EX·SH, A/D2 S.SET 입력은 원본 단자표 기준으로 정리합니다.

세진메탈 전기도면의 부품표(MUT-2200EFK)와 회로도(WMC-175EFK), 아성 FEEDER2 기계도1HP와 전기도2HP가 서로 다릅니다. 어느 하나를 현재 장착품으로 선택하지 않았습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/electrical-1.pdf#page=1" target="_blank" rel="noopener">전기도면-1.pdf · PDF 1쪽</a><a href="source/electrical-2.pdf#page=1" target="_blank" rel="noopener">전기도면-2.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=2" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 2쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a></div></section><section id="alarms"><h2>알람·보호·복구 기준</h2><div class="body">1. 아성 보호·부저
전기도면02에는 TH1 및 INV1 접점과 BZ/부저 선택 접점이 나타납니다. TH1 트립 계통, 인버터 이상 계통을 분리하여 확인할 항목으로 작성했습니다. THR1(전기도01)과 TH1(전기도02)의 실제 대응, 정상 접점 상태와 부저 리셋 방식은 현장 대조 전입니다.

2. 레벨 및 공급 상태
LV1/LV2와 관련 표시/릴레이는 상·하레벨 동작 경로의 도면 근거입니다. 센서 반전, 우회, 시간값 변경을 복구 방법으로 제시하지 않습니다. 투입이 안 된다는 증상만으로 레벨센서 불량을 확정하지 않습니다.

3. 원창 계량제어기 표시
제어이상·Refill·운전중·Low Low·High High·유량이상 표시가 CPU 단자표에 있습니다. 각 표시의 설정치, 래치, 타이머, PLC 수신주소는 미확보입니다. 패널의 BUZZER RESET 버튼 존재와 실제 보호해제/재시작 허용은 서로 다릅니다.

4. 복구 기록 기준
첫 증상·첫 표시·발생시각, 확인한 원본/실물 위치, 원인 후보와 배제 근거, 실제 수행 조치, 조치 후 관찰, 미확정 사항을 수리 기록에 남깁니다. 본 문서 작성으로 고장 복구·안전기능 검증·운전 확인을 완료했다고 표시하지 않습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/electrical-2.pdf#page=1" target="_blank" rel="noopener">전기도면-2.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=1" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a></div></section><section id="repair"><h2>증상별 점검</h2><div class="body">1. 점검 전 자료와 계통 식별
대상 조작반·모터·호퍼가 아성인지 원창인지 명판·도면번호로 먼저 대조합니다. 계통을 구분하지 못하면 다른 도면의 태그나 설정값을 가져오지 않습니다. 현장 점검은 현장 절차에 따라 전원 차단·잔류 에너지 해소를 확인한 후 수행하고, 운전 중 측정·강제출력·안전회로 우회는 이 문서의 작업 범위에 포함하지 않습니다.

2. 공급모터가 기동하지 않을 때
아성은 MCC1, 제어변압기/CB, S1, TH1, FEEDING 접점, 레벨·R1/R2/T1/T2, M 및 인버터 접점 경로의 도면 위치를 순서대로 대조합니다. 원창은 VACUUM/SCREW/피더 SCR을 별개 모터계통으로 구분합니다. 공통 원인이라고 가정하지 않습니다.

3. 회전하지만 솔트가 이송되지 않을 때
호퍼 잔량·배출구 막힘·이물·스프링/스크루 파손·기계적 결합을 현장 확인 항목으로 남깁니다. 원창은 진공이송부 배관·인렛호퍼·스크루·계량부를 별개 구간으로 나누어 증상을 기록합니다. 이는 점검 후보이며 실제 결함 판정이 아닙니다.

4. 계량·공급량이 불안정할 때
원창 로드셀 A/D1 Sig/SE/EX·실드와 계량부 기계간섭, D/A1 출력·KBSI·SCR 경로, 외부 S.SET 입력을 각자 확인 대상으로 분리합니다. 프로그램·파라미터·명판이 없는 상태에서 영점/스팬·인버터 파라미터를 추정하여 변경하지 않습니다.

5. 교체 전 확인
실제 모터 정격, 축·키·플랜지, 감속비, 브레이크 유무, 회전방향, 장착 치수를 대조합니다. 삼양0.75kW 도면, Siemens2HP 외형도와 각 장비도면 정격을 서로 대체 근거로 사용하지 않습니다.

6. 기록
진단·수리 탭의 증상별 근거표와 수리 기록 양식으로 실제 관찰/조치를 남깁니다. 문서에는 이번에 실시하지 않은 측정값·조치·복구 이력을 생성하지 않았습니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/electrical-1.pdf#page=1" target="_blank" rel="noopener">전기도면-1.pdf · PDF 1쪽</a><a href="source/electrical-2.pdf#page=1" target="_blank" rel="noopener">전기도면-2.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=2" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 2쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a><a href="source/samyang-reducer.pdf#page=1" target="_blank" rel="noopener">카다로그-삼양감속기 외형도.pdf · PDF 1쪽</a><a href="source/siemens-motor.pdf#page=1" target="_blank" rel="noopener">카다로그-지멘스모터 외형도.pdf · PDF 1쪽</a></div></section><section id="completion"><h2>완료 기준·추가 확인</h2><div class="body">작성 완료한 것
- 원본9개 파일의 바이트·SHA-256 대조와 PDF12페이지 시각 검토
- 아성/원창/부품참고 계통 분리
- 설비·기계 구성, 전기 전달 경로, 접점/단자 참조, 패널 조작부, 보호·알람 근거 정리
- 원본 PDF·페이지 미리보기·설명 연결
- 정격/모델명/자료시점 차이와 미확정 항목을 확인 대장에 기록

추가 확인이 필요한 것
- 1번 솔트 투입기의 현재 명판·실물·아성/원창 계통의 실제 연결 범위
- FEEDER2 1HP/2HP 표기 차이와 실제 장착 모터·감속기
- MUT-2200EFK/WMC-175EFK 표기 차이, 현재 계량제어기·DR-40S 유무
- 현재 PLC 프로그램·CPU·I/O 할당·래더·타이머/파라미터 백업
- S1/TH1/INV1/레벨 접점의 실제 정상극성·배선 및 보호기능
- 원창 인터페이스의 세진메탈측 빈 단자번호·정확한 신호 방향/스케일
- 현장 측정·운전·안전기능·고장복구 결과

판정
도면 기반 문서화는 완료(미확정 포함)입니다. PLC 프로그램 분석·현장 검증·실제 복구 완료는 아닙니다. 실제 시험 결과와 수리 이력은0건입니다.</div><div class="refs"><strong>원본 근거</strong><a href="source/mechanical-outline.pdf#page=1" target="_blank" rel="noopener">기계도면-외형도.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=1" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 1쪽</a><a href="source/sejin-electrical.pdf#page=3" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 3쪽</a><a href="source/sejin-electrical.pdf#page=4" target="_blank" rel="noopener">세진메탈 전기도면.pdf · PDF 4쪽</a></div></section><section><h2>입출력·접점·단자 참조 23개</h2><div class="scroll"><table><thead><tr><th>계통</th><th>방향</th><th>접점/단자/선번</th><th>기능</th><th>근거 구분</th><th>확인 경계</th><th>원본</th></tr></thead><tbody><tr><td>아성 스프링피더</td><td>접점</td><td>S1</td><td>E-STOP</td><td>제어접점</td><td>RL 레일의 비상정지 접점 표시. 현재 안전기능/정상극성 검증 전</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>접점</td><td>LV1 / LV2</td><td>레벨 접점</td><td>레벨회로 참조</td><td>R1 관련 병렬 경로. 상/하한 실물·설치높이·극성 미확정</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>릴레이</td><td>R1</td><td>레벨 관련 릴레이</td><td>릴레이 코일</td><td>FEEDING1·레벨 접점과 T1/T2 공급 경로 참조</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>타이머</td><td>T1 / T2</td><td>레벨·이송지연 관련</td><td>타이머 기호</td><td>코일과 접점 존재 확인; 설정시간/현장 순서 미확정</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>출력경로</td><td>M</td><td>FEEDING1 제어코일</td><td>코일 참조</td><td>동일 도면의 조작·타이머·TH1 관련 경로</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>출력경로</td><td>R2 / M01-GND1</td><td>FEEDING2 인버터 기동</td><td>무전압 접점 경로</td><td>R2 접점으로 인버터 시작 연결. PLC 주소 아님</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>보호접점</td><td>TH1 / INV1</td><td>열동·인버터 관련 보호</td><td>보호회로 참조</td><td>부저 경로의 접점 표기; 정상상태/기기대응 미확정</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>아성 스프링피더</td><td>표시</td><td>BZ / L0 / L1 / L2</td><td>부저·표시등</td><td>도면 부하 기호</td><td>실제 알람코드·PLC 출력주소 미확보</td><td>전기도면-2.pdf · PDF 1쪽</td></tr><tr><td>원창 계량·진공이송</td><td>입력</td><td>CPU 24Pin #5 / M-C05</td><td>계량 Start</td><td>계량제어기 접점 입력</td><td>외부 접점 연결. 도면 교차참조를 PLC 메모리로 변환하지 않음</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>입력</td><td>CPU 24Pin #6 / M-C06</td><td>계량 Stop</td><td>계량제어기 접점 입력</td><td>외부 접점 연결. 정상극성·실제 정지 동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력표기</td><td>CPU 24Pin #9</td><td>RUN 출력</td><td>계량제어기 단자표</td><td>기능명만 표시; 이 시트의 외부 연결/현재 수신주소 미확정</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #10 / P011</td><td>제어이상 출력</td><td>도면 단자·선번</td><td>P011은도면 선번. DR-40S 내부주소 미확보</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #11 / P012</td><td>Refill Output</td><td>도면 단자·선번</td><td>재충전 관련 표시; 조건·지연·인터록 미확보</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #13 / P013</td><td>운전중 출력</td><td>도면 단자·선번</td><td>현재 운전값을 의미하지 않음</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #16 / P014</td><td>Low Low Level</td><td>도면 단자·선번</td><td>설정값·정상극성·PLC 수신주소 미확보</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #17 / P015</td><td>High High Level</td><td>도면 단자·선번</td><td>설정값·정상극성·PLC 수신주소 미확보</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>출력</td><td>CPU 24Pin #18 / P016</td><td>유량 이상 표시</td><td>도면 단자·선번</td><td>판정 로직·지연·복구방법 미확보</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>아날로그 출력</td><td>D/A1 CH1</td><td>Feeder CONTROL</td><td>도면4~20mA</td><td>KBSI/SCR 경로. 실제 출력·환산값 검증 전</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>계량 입력</td><td>A/D1</td><td>로드셀 Sig/SE/EX·SH</td><td>로드셀 브리지 단자</td><td>실드·센스·여자·신호 배선도 기준. 현재 극성/색상 미확정</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>아날로그 입력</td><td>A/D2 #1/#2 / S.SET1+ / S.SET2-</td><td>외부 속도 변환값</td><td>도면 외부 입력</td><td>세진메탈 패널에서 들어오는 입력. 현재 스케일 미확정</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td></tr><tr><td>원창 계량·진공이송</td><td>패널 인터페이스</td><td>RY4C → C100 / D100</td><td>OUT / AUTO READE</td><td>접점·단자 참조</td><td>원문 표기 보존. 세진메탈측 실제 단자번호 미기입</td><td>세진메탈 전기도면.pdf · PDF 4쪽</td></tr><tr><td>원창 계량·진공이송</td><td>패널 인터페이스</td><td>D100 / D101</td><td>IN / AUTO READE</td><td>접점·단자 참조</td><td>D100은이 자료에서 PLC 데이터레지스터로 확인된 것이 아님</td><td>세진메탈 전기도면.pdf · PDF 4쪽</td></tr><tr><td>원창 계량·진공이송</td><td>패널 인터페이스</td><td>SET+ / SET-</td><td>IN / SPEED 변환값</td><td>4~20mA 입력 표기</td><td>아날로그 기준과 단자 대응은 현장/원본 추가 대조 대상</td><td>세진메탈 전기도면.pdf · PDF 4쪽</td></tr></tbody></table></div></section><section><h2>조작부 19개</h2><div class="scroll"><table><thead><tr><th>반면도 번호</th><th>원문 표기</th><th>확인 경계</th><th>원본</th></tr></thead><tbody><tr><td>반면도 NO.1 (PLC/HMI 주소 아님)</td><td>NAME PLATE: LIW FEEDING SYSTEM</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.2 (PLC/HMI 주소 아님)</td><td>LIW CONTROL: MUT-2200EFK</td><td>반면도 MUT-2200EFK와 회로도 WMC-175EFK의 표기 차이 확인 필요</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.3 (PLC/HMI 주소 아님)</td><td>계량 MAN/AUTO</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.4 (PLC/HMI 주소 아님)</td><td>POWER LAMP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.5 (PLC/HMI 주소 아님)</td><td>AUTO START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.6 (PLC/HMI 주소 아님)</td><td>AUTO STOP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.7 (PLC/HMI 주소 아님)</td><td>S-FEEDER VOLUM SET: 5K</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.8 (PLC/HMI 주소 아님)</td><td>S-FEEDER START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.9 (PLC/HMI 주소 아님)</td><td>S-FEEDER STOP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.10 (PLC/HMI 주소 아님)</td><td>HOPPER LOW LAMP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.11 (PLC/HMI 주소 아님)</td><td>AIR KNOCKER START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.12 (PLC/HMI 주소 아님)</td><td>BUZZER RESET</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.13 (PLC/HMI 주소 아님)</td><td>REFILL LAMP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.14 (PLC/HMI 주소 아님)</td><td>VACUUM START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.15 (PLC/HMI 주소 아님)</td><td>PUMP START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.16 (PLC/HMI 주소 아님)</td><td>WCA-FEEDER VOLUM SET: 5K</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.17 (PLC/HMI 주소 아님)</td><td>WCA FEEDER START</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.18 (PLC/HMI 주소 아님)</td><td>WCA FEEDER STOP</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr><tr><td>반면도 NO.19 (PLC/HMI 주소 아님)</td><td>경광등</td><td>패널 부품/조작부 표기만 확인; 현재 결선·동작 미확정</td><td>세진메탈 전기도면.pdf · PDF 1쪽</td></tr></tbody></table></div></section><section><h2>증상별 점검 11개</h2><div class="scroll"><table><thead><tr><th>계통</th><th>증상</th><th>점검 후보</th><th>원본</th><th>미확정</th></tr></thead><tbody><tr><td>아성 스프링피더</td><td>전체 공급부가 반응하지 않음</td><td>대상반 식별 → MCC1/제어전원 분기 → TR-01/CB/RL·TL → S1·TH1·조작접점의 도면 위치 대조</td><td>전기도면-1.pdf · PDF 1쪽</td><td>실제 통전·단자 측정·안전기능은 미수행</td></tr><tr><td>아성 스프링피더</td><td>FEEDING1만 기동 안 됨</td><td>M1의 MC-12/THR1 경로와 제어M, FEEDING1·레벨·R1/T1/T2 관계를 각각 대조</td><td>전기도면-2.pdf · PDF 1쪽</td><td>레벨센서 불량·타이머 값으로 단정하지 않음</td></tr><tr><td>아성 스프링피더</td><td>FEEDING2만 기동 안 됨</td><td>M2 동력 인버터 분기, R2 접점·M01/GND1 연결을 분리 대조</td><td>전기도면-2.pdf · PDF 1쪽</td><td>인버터 모델/이상코드·실배선 미확정</td></tr><tr><td>아성 스프링피더</td><td>레벨에 따라 이송이 불안정</td><td>LV1/LV2 실물 대응·부착높이·기계막힘과 T1/T2 설정 근거 수집</td><td>전기도면-2.pdf · PDF 1쪽</td><td>정상극성·시간·운전순서 미확정; 우회/설정변경 지시 없음</td></tr><tr><td>아성 스프링피더</td><td>부저가 울리거나 정지가 반복</td><td>TH1과 INV1 경로를 나누고 최초 표시·시각·대상모터 기록</td><td>전기도면-2.pdf · PDF 1쪽</td><td>실제 고장/복구 조치 기록 없음</td></tr><tr><td>원창 계량·진공이송</td><td>진공 이송이 안 됨</td><td>VACUUM모터/MC-1/EOCR 동력 분기와 배관·인렛호퍼·필터 관찰 구간 분리</td><td>세진메탈 전기도면.pdf · PDF 2쪽</td><td>진공도·전류·막힘·누설 실제 결과 없음</td></tr><tr><td>원창 계량·진공이송</td><td>SCREW만 기동 안 됨</td><td>인버터 분기·RY42 접점·속도설정 회로와기계결합 대조</td><td>세진메탈 전기도면.pdf · PDF 2쪽</td><td>1HP 모터 현재 명판·파라미터 미확보</td></tr><tr><td>원창 계량·진공이송</td><td>계량 표시·공급량이 흔들림</td><td>A/D1 로드셀/실드·기계간섭, D/A1→KBSI→SCR, 외부S.SET을 각자 구분</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td><td>실제영점/스팬/배선/전류 미확정</td></tr><tr><td>원창 계량·진공이송</td><td>피더 스크루·교반이 동작 안 됨</td><td>KBIC-240D 두 분기, RY43/RY40 등 접점·DC모터 배선의 원본 위치 대조</td><td>세진메탈 전기도면.pdf · PDF 3쪽</td><td>SCREW MOTOR 인버터와다른 계통; 프로그램 근거 미확보</td></tr><tr><td>원창 계량·진공이송</td><td>상위/외부 연동이 안 됨</td><td>INTERPOSITION OUT/IN, C100/D100/D101 및 SET+/SET-를단자대단자로 식별</td><td>세진메탈 전기도면.pdf · PDF 4쪽</td><td>세진메탈측 단자번호 공란·신호방향 실물미확정</td></tr><tr><td>부품 참고</td><td>모터·감속기 교체 검토</td><td>장착명판/축·키·플랜지/감속비/전압/용량/브레이크를실물과대조</td><td>카다로그-삼양감속기 외형도.pdf · PDF 1쪽</td><td>카탈로그만으로 호환·적합 판정하지 않음</td></tr></tbody></table></div></section><section><h2>확인 대장</h2><div class="scroll"><table><thead><tr><th>항목</th><th>상태</th><th>근거</th><th>다음 확인</th></tr></thead><tbody><tr><td>두 업체 계통의 실제 구성 범위</td><td>사용자 1번설비 지정은 확인; 아성/원창 실물 연결 미확정</td><td>9개자료의 기기·시점이 다름</td><td>현장 명판·반번호·모터/호퍼별 대응표</td></tr><tr><td>FEEDER2 모터 정격 차이</td><td>미확정</td><td>아성 외형도1HP·1/10·440V vs 전기도01 FEEDING2 440V/2HP</td><td>현재 모터/감속기 명판과최신도면 대조</td></tr><tr><td>계량제어기 모델명 차이</td><td>미확정</td><td>원창 반면도 MUT-2200EFK vs A-WEIGHT회로 WMC-175EFK</td><td>현재 조작반 기기/모델/버전사진</td></tr><tr><td>PLC 원본·현재 CPU</td><td>미확보</td><td>POWER DIAGRAM의DR-40S 블록표기만 확보</td><td>실제프로젝트·현재CPU정보·I/O할당·프로그램백업</td></tr><tr><td>외부 인터페이스 단자</td><td>미기입</td><td>INTERPOSITION의세진메탈측단자NO 칸 공란</td><td>원창/세진측실단자·선번·연동방향</td></tr><tr><td>레벨·타이머·보호 접점</td><td>현재상태 미확정</td><td>LV1/LV2·T1/T2·S1·TH1·INV1 정적표기</td><td>센서모델/높이/극성·타이머설정·실배선확인</td></tr><tr><td>호퍼 용량 표기</td><td>두표기 보존</td><td>본문 HOPPER2.8m³, 표제SILO3m³</td><td>명판·최종제작도·정격적재량근거</td></tr><tr><td>참고 카탈로그 실장 대응</td><td>미확정</td><td>삼양V135 0.75kW / Siemens2HP 외형도</td><td>각모터·감속기 명판·장착치수·감속비</td></tr><tr><td>수기 운전수치</td><td>현재설정으로 채택하지 않음</td><td>압연 솔트 투입기(원창) 수기메모·날짜미상</td><td>현행 승인설정·운전기준·기록 대조</td></tr><tr><td>현장 운전·안전·복구</td><td>미수행</td><td>이번작업은파일검토/문서화</td><td>실제점검시 관찰·조치·재발방지/복구증거별도기록</td></tr></tbody></table></div></section><section><h2>원본 목록·보존 해시</h2><p>원본9개·총12페이지. PDF 원문은 변경하지 않았으며, 미리보기만 읽기 편한 방향으로 렌더링했습니다.</p><ul><li><a href="source/mechanical-outline.pdf">기계도면-외형도.pdf</a> · 1쪽 · 170939bytes<br><code>SHA-256 42b4eca42bb196c5372da800a932e5ae780369f16b4409e2539387252451d8e7</code></li><li><a href="source/mechanical-hopper.pdf">기계도면-호퍼.pdf</a> · 1쪽 · 79458bytes<br><code>SHA-256 da3044efc15bf4725551c667e2e2632db7215d2d7079b96f14a854707bcf0bcd</code></li><li><a href="source/sejin-mechanical.pdf">세진메탈 기계도면.pdf</a> · 1쪽 · 178414bytes<br><code>SHA-256 9692a74fd4bd3c1247e2aaf77a154a3942c2898604a8785e5da30bf3b75af183</code></li><li><a href="source/sejin-electrical.pdf">세진메탈 전기도면.pdf</a> · 4쪽 · 374309bytes<br><code>SHA-256 d3f7289451009c68dce21220d3c16444f78eea15bc5bbbee49245dfa60a90eb2</code></li><li><a href="source/rolling-salt-feeder.pdf">압연 솔트 투입기(원창).pdf</a> · 1쪽 · 352348bytes<br><code>SHA-256 f37f6fcc187e69d5c49b81a277c078f52aeb054fbafbd3317fd38866d0eb8894</code></li><li><a href="source/electrical-1.pdf">전기도면-1.pdf</a> · 1쪽 · 119442bytes<br><code>SHA-256 d15805f615e2e53a95a86d9e21411558e99cd39bb8864bd3997b96b560590b35</code></li><li><a href="source/electrical-2.pdf">전기도면-2.pdf</a> · 1쪽 · 65412bytes<br><code>SHA-256 244aa959332760db2ba7c7eef9abeea360132cf0aae5393cda5fdaf9c9c8be59</code></li><li><a href="source/samyang-reducer.pdf">카다로그-삼양감속기 외형도.pdf</a> · 1쪽 · 47275bytes<br><code>SHA-256 2fd849f0824e101c7af0a71e15761b9fc7b042109dec06df5a62083a1bf2a40c</code></li><li><a href="source/siemens-motor.pdf">카다로그-지멘스모터 외형도.pdf</a> · 1쪽 · 27438bytes<br><code>SHA-256 838d36bfb6e79026763c482254ba48929790aad4151008ac046fd21048aff01c</code></li></ul></section></main><footer>도면·정적 해석·현장 관찰을 구분합니다. 실제PLC·운전·보호값·현장설정 변경은 수행하지 않았습니다.</footer></body></html>