# 2번 적산기

TOTALIZER-02 · v1.2.0 · 2026-10-20 · 로컬 검토본

5kg INGOT를 받아 이송·집기·회전·적층·계량하는 자동 적산기 자료입니다. 원본 3개(PDF 20쪽, HWP 2개)를 보존했습니다. PDF의 광명금속 2004 표제, 세진메탈 2006 설명서, 시운전 문서에 섞인 두인 2015 자료를 구분했습니다. 현재 설치품·프로그램과의 일치는 확인 전입니다.

도면·설명서 기반 정리 완료(불일치 포함). PDF 20쪽과 HWP 본문·그림 12개를 검토했습니다. HWP는 텍스트·그림 열람본이며 원본 페이지 배치를 재현한 것은 아닙니다. 실제 PLC 프로젝트·CPU·래더·현장 시험·수리 이력은 미확보/미수행입니다.

## 설비·자료 기준

1. 대상과 문서 범위
사용자가 지정한 ‘2번 적산기’로 등록했습니다. 여기서 적산기는 수치 적산계가 아니라 주조기에서 나온 INGOT를 자동으로 쌓는 AUTO STACKING MACHINE입니다. 원본 PDF 1개 20쪽과 한글 문서 2개를 원형 보존했습니다. PDF 전체, HWP 본문과 추출 그림 12개를 검토했습니다. HWP 열람본은 검색 가능한 텍스트·그림 추출본이며 원본 페이지나 표 배치의 재현은 아닙니다.

2. 구성과 흐름
자료상 1차 콘베어·INGUIDE·1/2차 스토퍼 → 4P/7P CATCH → 이재기(대차) → X-LIFT → 3차 콘베어 → 계량대·CAS 계량 인터페이스로 구성됩니다. 수동/자동·원위치·단수·적재량·반재/만재 조작 및 상태 표시가 있습니다. 이 흐름은 문서 설명의 요약이며 현장 시퀀스 시험 결과가 아닙니다.

3. 서로 다른 자료 시점
PDF 1쪽 표제는 광명금속(주), 2004년 10월 15일, ASM-04입니다. 파일명 ‘220721’은 문서 내용의 개정 확인 근거가 아닙니다. 사용 설명서는 (주)세진메탈, 2006년 2월 표제입니다. 시운전 요령은 세진메탈 연속주조기(2006)와 두인 자동적산기(2015)가 한 파일에 섞여 있습니다. 어느 자료가 현재 설비에 적용되는지 현장 확인 전입니다.

4. 용량·정격의 경계
사용 설명서 개요에는 300kg·600kg·1TON, 조작·자동 운전 설명에는 500kg·1000kg이 나타납니다. 두 표기를 보존하며 현장 정격으로 하나를 선택하지 않았습니다. 본문 전원 표기는 3상 380V 60Hz, 제어 AC220V, PLC 제어 AC110V, 입력 DC24V, 출력 AC220V입니다. 이는 설명서 표기이고 현재 명판·전원 측정값이 아닙니다. 공압 단위가 혼재된 원문 수치는 현행 설정값으로 변환하지 않았습니다. PDF의 DC24V 출력 릴레이 회로와 AC220V 부하 회로도 구분합니다. 통합 공정 배치도는 아직 제공되지 않았습니다.

근거: [220721 적산기 PLC.pdf · PDF 1쪽](source/totalizer-plc-20220721.pdf#page=1) / [사용 설명서 · 본문 추출본](user-manual-reader.html#text) / [시운전 요령 · 혼합 자료 주의](commissioning-reader.html#text)

## 입출력·주소·단자

1. 주소 체계 분리
I/O 표는 ‘PDF 전기도면’의 P주소, ‘2006 세진메탈 설명서’의 X주소, 불일치가 있는 PDF 단자표를 나눴습니다. 같은 기능명이 있어도 두 주소를 자동 변환하거나 현재 PLC 할당으로 확정하지 않았습니다. 빈 칸·판독 불명 수기는 임의 기능으로 채우지 않았습니다. NO/NC·정상극성·실제 입력 상태는 미확정입니다.

2. PDF 입력
PDF 4쪽 ASM-09는 P000~P01F의 비상정지·모드·기동/정지·단수·4P/7P 조작입니다. 5쪽 ASM-10은 P020~P03F의 회전·이재기·리프트·계량 조작, 모터과부하·인버터이상 및 계량/제품 센서입니다. 6쪽 ASM-11은 P040~P05F의 INGUIDE BE01~BE11, 이재기 PR01~04, X-LIFT PH01/02·LS02·PR05/06, CATCH RS01~10을 표시합니다.

3. PDF 출력
7쪽 ASM-12는 P060~P07F의 경보 RY01~03, 유압펌프·집게·리프트·스토퍼·계량대 릴레이입니다. 8쪽 ASM-13은 P080~P09F의 콘베어·회전·이재기·CAS 영점/프린트 및 운전 램프입니다. P080의 기능은 수기로 삭제되어 확정하지 않았고 P082 인쇄 원문은 ‘3차콘베어 감속’입니다. 9쪽 ASM-14는 P100~P11F 표시등, 10쪽 ASM-15는 P120~P127 적재 디스플레이 배선입니다. 디스플레이의 통신 규격·수치 코딩·현재 HMI 내부 태그는 미확보입니다.

4. 단자표 불일치
19쪽 대차 A4는 이재기 원위치/감속/이송/감속을 P048/P049/P04A/P04B로 기재하지만 6쪽은 P04B/P04C/P04D/P04E입니다. 19쪽 A3의 SOL01/02는 풀림/잡음, 11쪽 회로의 SOL01/02는 잡음/풀림입니다. 4P/7P 센서 주소는 표 간 비교할 수 있으나 SOL의 기능·배선은 이 차이를 먼저 해소해야 합니다. 수기본 13~16쪽도 정리본과 별도 보존했습니다.

5. 설명서 주소와 오기 후보
설명서에는 EPB01 X000, SEL06 X00B, 계수 센서 X047/X048/X103~108, CATCH X058~X081 등 별도 주소 체계가 있습니다. 같은 센서의 X080/X050, X084/X048 같은 표기 차이는 확인 대장에 남겼습니다. X 주소의 각 숫자를 P주소로 바꾸지 않았습니다. 조작 화면의 버튼은 이미지·문서 근거이며 현재 패널 태그·메모리 맵은 아닙니다.

근거: [220721 적산기 PLC.pdf · PDF 4쪽](source/totalizer-plc-20220721.pdf#page=4) / [220721 적산기 PLC.pdf · PDF 5쪽](source/totalizer-plc-20220721.pdf#page=5) / [220721 적산기 PLC.pdf · PDF 6쪽](source/totalizer-plc-20220721.pdf#page=6) / [220721 적산기 PLC.pdf · PDF 7쪽](source/totalizer-plc-20220721.pdf#page=7) / [220721 적산기 PLC.pdf · PDF 8쪽](source/totalizer-plc-20220721.pdf#page=8) / [220721 적산기 PLC.pdf · PDF 9쪽](source/totalizer-plc-20220721.pdf#page=9) / [220721 적산기 PLC.pdf · PDF 10쪽](source/totalizer-plc-20220721.pdf#page=10) / [220721 적산기 PLC.pdf · PDF 19쪽](source/totalizer-plc-20220721.pdf#page=19) / [설명서 · X주소 본문](user-manual-reader.html#text)

## 제어 구조·동작 설명

1. 문서 기반 공정 단계
사용 설명서는 1차 콘베어에서 INGOT를 모으고, 7P CATCH가 하강·잡음·상승한 뒤 이재기 이송과 7P 회전, 하강·풀림·상승, X-LIFT 적층 높이 조절, 이재기 복귀, 적층 완료 후 3차 콘베어와 계량대로 배출하는 흐름을 서술합니다. 1000kg 설명에서는 4P와 7P를 함께 쓰는 구간이 있고 500kg 설명에는 7P 중심 구간이 있습니다. 실제 프로그램 조건·분기·타이머는 미확보입니다.

2. 원위치와 허가 조건
설명서 원위치 화면에는 7P 풀림/상승/원위치, 4P 풀림/상승, 이재기 원위치, X-LIFT 하강/원위치, 계량대 하강 항목이 보입니다. 제품 감지·카운터·앞 단계 위치 검출과 다음 단계 허가의 관계가 설명됩니다. 여기서는 이 관계만 정리했고 실제 센서 ON/OFF 극성·고장시 동작·허가 로직은 판정하지 않았습니다.

3. 모드·운전 화면
수동·원위치·이상·자동 화면, 500/1000kg, 단수·적재량, 반재/만재, 자동 RUN/STOP와 일시정지가 문서에 있습니다. 원문에 있는 시운전 모드의 제품 유무 가정, 단수 수정, 직접 리프트 조작, 비상정지 해제 후 재개 설명은 현장 작업 지시로 채택하지 않았습니다. 이 문서는 해당 조작의 현재 안전 조건이나 재기동 허가를 확인한 자료가 아닙니다.

4. PLC 분석 범위
파일명에 PLC가 있지만 실제 제공 PDF는 반면도·I/O·릴레이/부하·CAS 접점·단자표입니다. 11/12쪽의 사다리 모양 접점 회로는 전기 결선도이며 복원된 PLC 래더가 아닙니다. CPU 모델·원본 프로젝트·내부 릴레이·D레지스터·스캔 로직·타이머·네트워크·호출 블록은 미확보입니다. 래더와 호출 표는 빈 상태로 유지합니다. 신호 구조 탭은 확인된 외부 배선·문서상의 관계만 표시합니다.

근거: [설명서 · 동작·원위치·자동 설명](user-manual-reader.html#text) / [220721 적산기 PLC.pdf · PDF 11쪽](source/totalizer-plc-20220721.pdf#page=11) / [220721 적산기 PLC.pdf · PDF 12쪽](source/totalizer-plc-20220721.pdf#page=12)

## 전기 전달 경로

1. 입력 신호 경로
PDF 4~6쪽은 P24V/N24V 공통과 조작 접점·BE/PR/PH/LS/RS 센서에서 P주소 입력으로 이어지는 도면입니다. P000 비상정지 입력이 있다는 사실만으로 동력 차단·안전등급·이중 안전회로가 검증되지는 않습니다. 단자표의 색상·기호는 해당 원본 참조이며 현재 케이블 색상이나 단자 번호를 새로 지정하지 않았습니다.

2. PLC 출력과 중계 릴레이
PDF 7/8쪽에서 P060~P089 일부 출력은 RY01~RY42 코일과 연결됩니다. 예: P069→RY10, P06A→RY11, P088→RY41, P089→RY42입니다. PDF 11쪽은 RL220/TL220에서 RY 접점을 거쳐 MG01/02와 SOL01~20 부하로 이어지는 별도 AC220V 결선입니다. 따라서 PLC 출력, 중계 릴레이 코일, 릴레이 접점, 실제 부하를 각각 구분합니다. SOL01/02 기능 상충은 현재 배선 확정 전입니다.

3. 작동기·구동부
11쪽에 4P/7P 잡음·풀림·상하·회전, X-LIFT 고속/저속 상하, 유압릴리프, INGOT UP, 1/2차 스토퍼, 계량대 상하의 SOL 부하가 표시됩니다. 20쪽 A6/A7에는 1/2차 콘베어측 센서와 해당 SOL이 있습니다. 이 자료 묶음에는 전체 주동력 회로·차단기/인버터 정격 및 현재 설정을 확정할 근거가 부족합니다.

4. 표시·계량·경보
8/9쪽 P098~P11D 일부는 운전·상태 램프, 10쪽 P120~P127은 적재 디스플레이 배선입니다. 12쪽 CASCOM은 RY41/42를 통해 CAS 영점/프린트 접점으로 이어지고 BZCOM은 RY01~03을 통해 BZ1~3 경보음으로 이어집니다. 이는 외부 접점 연결이며 계량 로드셀 배선·CAS 모델·교정값·통신 주소·각 부저의 프로그램 발생 조건은 확인 전입니다.

근거: [220721 적산기 PLC.pdf · PDF 6쪽](source/totalizer-plc-20220721.pdf#page=6) / [220721 적산기 PLC.pdf · PDF 7쪽](source/totalizer-plc-20220721.pdf#page=7) / [220721 적산기 PLC.pdf · PDF 8쪽](source/totalizer-plc-20220721.pdf#page=8) / [220721 적산기 PLC.pdf · PDF 10쪽](source/totalizer-plc-20220721.pdf#page=10) / [220721 적산기 PLC.pdf · PDF 11쪽](source/totalizer-plc-20220721.pdf#page=11) / [220721 적산기 PLC.pdf · PDF 12쪽](source/totalizer-plc-20220721.pdf#page=12) / [220721 적산기 PLC.pdf · PDF 19쪽](source/totalizer-plc-20220721.pdf#page=19) / [220721 적산기 PLC.pdf · PDF 20쪽](source/totalizer-plc-20220721.pdf#page=20)

## 알람·정지·복구 기준

1. 자료에 있는 이상 표시
PDF P030 모터과부하, P031 인버터이상 입력과 P107/P108 램프를 구분했습니다. 설명서 이상 화면에는 1차 콘베어 인버터, 2차 콘베어 인버터, X-LIFT, 이재기, 유압 모터 관련 다섯 항목이 보입니다. 각 항목의 현재 고장 코드·대상 기기·트립 원인·래치·복구 로직은 미확보입니다.

2. 경보와 경보 정지
P014는 경보정지 조작 입력, P060~62→RY01~03→BZ1~3은 도면상의 경보 출력 경로입니다. 경보정지는 원인 제거 또는 보호기 리셋과 구분합니다. 세 경보음의 원인별 대응과 타이머는 PLC 원본이 있어야 확인할 수 있습니다.

3. 정지·재기동의 해석
설명서의 비상정지·일시정지 해제 후 동작 재개, ERROR RESET 또는 전원 재투입 문구는 과거 문서의 설명으로만 남깁니다. 현재 설비의 안전 회로·재기동·잔류 에너지·집게/리프트 유지 상태는 검증하지 않았습니다. 자동 복구나 반복 리셋을 점검 결과로 기록하지 않습니다.

4. 기록 기준
현장 고장이 발생하면 최초 시각·화면·기기 알람 코드·정지한 단계·센서 실물·실제 관찰과 조치를 각각 기록해야 합니다. 이번 작성에서는 실제 알람 발생·해제·운전 성공 또는 수리 완료 이력을 생성하지 않았습니다.

근거: [220721 적산기 PLC.pdf · PDF 5쪽](source/totalizer-plc-20220721.pdf#page=5) / [220721 적산기 PLC.pdf · PDF 9쪽](source/totalizer-plc-20220721.pdf#page=9) / [220721 적산기 PLC.pdf · PDF 12쪽](source/totalizer-plc-20220721.pdf#page=12) / [이상 화면 그림](user-manual-reader.html#fig-bin0005) / [ERROR 설명 그림](user-manual-reader.html#fig-bin000b)

## 증상별 점검

1. 공통 식별
현재 설비 명판·반번호·프로그램 버전과 도면 적용 범위를 먼저 대조할 수 있도록 확인 대장을 만들었습니다. 아래 항목은 문서로 추린 점검 후보이며 실제 고장 원인이나 현장 조치 결과가 아닙니다. 현장 작업은 현행 작업 절차와 에너지 차단·잔류 에너지 확인 기준을 적용해야 합니다.

2. 전체 동작 또는 자동 진입 불가
수동/자동·정상/시운전·비상정지의 실제 상태, 보호기 표시, 원위치 조건과 어느 단계에서 정지했는지를 구분합니다. PDF P주소와 설명서 X주소는 해당 자료 안에서만 추적합니다. 시운전 모드 전환·센서 우회·강제 출력으로 원인을 판정하지 않습니다.

3. 집게·이재기·리프트 정지
4P/7P 센서, 이재기 위치/감속, X-LIFT 제품 감지/상하/회전과 선행 단계 검출을 별개 후보로 정리합니다. 릴레이 출력과 AC220V SOL 부하는 다른 회로입니다. 특히 A4 주소와 SOL01/02 기능 상충을 해소하기 전에는 한 표만으로 현장 배선을 단정하지 않습니다.

4. INGOT 계수·적층·취출 불량
INGUIDE BE01~11과 설명서 PH 계수 센서, 스토퍼, 4P/7P 집기 구성, X-LIFT와 3차 콘베어·계량대 위치를 구간별로 나눕니다. 문서에 나오는 단수·개수·500/1000kg 모드가 현재 설정인지 별도 확인해야 합니다. 계량은 CAS 접점 기능과 실제 중량 교정/로드셀 문제를 구분합니다.

5. 정기 관리·기록
설명서에는 광전 센서 오염, 볼트 풀림, 공압·유압, 리미트/센서 배선, 릴레이·퓨즈 등의 점검 항목이 있습니다. 이를 점검 후보로 옮겼으며 실제 점검 주기 승인이나 결과는 현장 기록으로 남겨야 합니다. 수리 기록 양식은 비워 두었습니다.

근거: [사용 설명서 · 보수 점검](user-manual-reader.html#text) / [220721 적산기 PLC.pdf · PDF 6쪽](source/totalizer-plc-20220721.pdf#page=6) / [220721 적산기 PLC.pdf · PDF 11쪽](source/totalizer-plc-20220721.pdf#page=11) / [220721 적산기 PLC.pdf · PDF 19쪽](source/totalizer-plc-20220721.pdf#page=19)

## 완료 기준·추가 확인

작성한 것
- 사용자 지정 원본 3파일의 bytes/SHA-256 보존 대조
- PDF 20쪽 렌더링·시각 검토와 개별 페이지 원본 연결
- HWP 2문서 본문 추출·검토, 사용 설명서 그림 12개 열람본
- 설비 구성·7개 매뉴얼 항목·P주소/X주소/단자표 분리·조작 화면·외부 신호·알람·증상별 점검
- 자료 시점·업체·용량·주소·SOL 표기의 불일치 확인 대장

추가 확인할 것
- 현재 2번 적산기 명판·적재 정격·전원·공압/유압·실제 구성과 적용 도면
- 현재 PLC CPU와 원본 프로젝트·실제 I/O·래더·타이머·인버터/HMI 백업
- P주소 전기도면과 X주소 설명서의 버전 관계
- 대차 A4 주소(P048~04B vs P04B~04E)와 SOL01/02 기능 상충
- 설명서 X080/X050 및 X084/X048 등 오기 후보
- 비상정지·일시정지·재기동·집게와 리프트 유지·보호 회로의 현재 검증 근거
- 계량기 모델·로드셀·교정·디스플레이 코드와 현장 고장/복구 기록

완료 판정
도면·설명서 기반 문서화 완료(불일치 포함)입니다. HWP 원본 페이지 배치·페이지 수는 재현/확정하지 않았습니다. PLC 프로그램 분석, 실제 운전/시운전, 통전 측정, 안전 기능 시험과 수리는 수행하지 않았습니다.

근거: [220721 적산기 PLC.pdf · PDF 1쪽](source/totalizer-plc-20220721.pdf#page=1) / [220721 적산기 PLC.pdf · PDF 6쪽](source/totalizer-plc-20220721.pdf#page=6) / [220721 적산기 PLC.pdf · PDF 19쪽](source/totalizer-plc-20220721.pdf#page=19) / [세진메탈 설명서·원본 연결](user-manual-reader.html#text) / [시운전 자료·타 업체 구분](commissioning-reader.html#reference-other-customer)

## 입출력·주소·단자 참조

| 자료 계통 | 구분 | 주소/단자 | 기능 | 확인 경계 | 근거 |
|---|---|---|---|---|---|
| PDF 전기도면 | 입력 참조 | P000 | 비상정지 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P001 | 수동 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P002 | 자동 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P003 | 원위치요구 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P004 | 자동운전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P005 | 자동정지 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P006 | 유압펌프운전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P007 | 유압펌프정지 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P008 | 500KG | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P009 | 1000KG | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00A | 단수설정 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00B | 단수표시 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00C | 설정 + | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00D | 설정 - | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00E | 정상 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P00F | 시운전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P010 | INGUIDE UP | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P011 | 1차스토퍼 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P012 | 2차스토퍼 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P013 | RESET / 단자표 카운트 RESET | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P014 | 경보정지 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P015 | 3차콘베어 역회전(인쇄 원문·수기 변경 있음) | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P016 | 3차콘베어운전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P017 | 3차콘베어정지 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P018 | 4P 풀림 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P019 | 4P 잡음 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01A | 4P 상승 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01B | 4P 하강 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01C | 7P 풀림 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01D | 7P 잡음 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01E | 7P 상승 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P01F | 7P 하강 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 4쪽 |
| PDF 전기도면 | 입력 참조 | P020 | 7P 회전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P021 | 7P 원위치 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P022 | 이재기 이송 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P023 | 이재기 원위치 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P024 | X-LIFT 상승 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P025 | X-LIFT 하강 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P026 | X-LIFT 회전 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P028 | 계량기 상승 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P029 | 계량기 하강 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P02A | 반재 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P02B | 만재 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P02C | 강제취출 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P02D | 반재시작 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P030 | 모터과부하 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P031 | 인버터이상 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P038 | 계량대 상승 · LS03 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P039 | 계량대 하강 · LS04 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P03A | 제품감지 X-LIFT 상승 · BE12 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P03B | 3차콘베어 정지 · BE14 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P03C | 3차콘베어 감속 · BE15 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 5쪽 |
| PDF 전기도면 | 입력 참조 | P040 | INGUIDE 01 · BE01 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P041 | INGUIDE 02 · BE02 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P042 | INGUIDE 03 · BE03 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P043 | INGUIDE 04 · BE04 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P044 | INGUIDE 05 · BE05 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P045 | INGUIDE 06 · BE06 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P046 | INGUIDE 07 · BE07 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P047 | INGUIDE 08 · BE08 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P048 | INGUIDE 09 · BE09 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P049 | INGUIDE 10 · BE10 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P04A | INGUIDE 11 · BE11 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P04B | 이재기 원위치 · PR01 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P04C | 이재기 원위치 감속 · PR02 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P04D | 이재기 이송 · PR03 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P04E | 이재기 이송 감속 · PR04 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P050 | X-LIFT 제품감지 하강 · PH01 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P051 | X-LIFT 상승정지 · PH02 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P053 | X-LIFT 하강 · LS02 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P054 | X-LIFT 회전 · PR05 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P055 | X-LIFT 회전 감속 · PR06 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P056 | 4P 풀림 · RS01 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P057 | 4P 잡음 · RS02 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P058 | 4P 상승 · RS03 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P059 | 4P 하강 · RS04 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05A | 7P 풀림 · RS05 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05B | 7P 잡음 · RS06 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05C | 7P 상승 · RS07 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05D | 7P 하강 · RS08 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05E | 7P 회전 · RS09 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 입력 참조 | P05F | 7P 원위치 · RS10 | 자료상 입력. 현재 할당·정상극성·실물 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 6쪽 |
| PDF 전기도면 | 출력 참조 | P060 | BZ1 | 중계 RY01 / 12쪽 RY01~03→BZ1~3. 경보 발생 조건은 미확보. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P061 | BZ2 | 중계 RY02 / 12쪽 RY01~03→BZ1~3. 경보 발생 조건은 미확보. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P062 | BZ3 | 중계 RY03 / 12쪽 RY01~03→BZ1~3. 경보 발생 조건은 미확보. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P068 | 유압펌프 | 중계 RY09 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P069 | 4P 잡음 | 중계 RY10 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06A | 4P 풀림 | 중계 RY11 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06B | 4P 상승 | 중계 RY12 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06C | 4P 하강 | 중계 RY13 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06D | 7P 잡음 | 중계 RY14 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06E | 7P 풀림 | 중계 RY15 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P06F | 7P 상승 | 중계 RY16 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P070 | 7P 하강 | 중계 RY17 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P071 | 7P 회전 | 중계 RY18 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P072 | 7P 원위치 | 중계 RY19 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P073 | X-LIFT 상승 고속 | 중계 RY20 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P074 | X-LIFT 하강 고속 | 중계 RY21 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P075 | X-LIFT 상승 저속 | 중계 RY22 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P076 | X-LIFT 하강 저속 | 중계 RY23 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P077 | 유압릴리프 | 중계 RY24 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P078 | INGOT UP | 중계 RY25 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P079 | 1차스토퍼 | 중계 RY26 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P07A | 2차스토퍼 | 중계 RY27 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P07B | 계량대 상승 | 중계 RY28 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P07C | 계량대 하강 | 중계 RY29 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 7쪽 |
| PDF 전기도면 | 출력 참조 | P080 | 기능 삭제/수기 변경 · 미확정 | 중계 RY33 / 인쇄 원문과 수기 화살표를 함께 보존. 현재 대응 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P081 | 3차콘베어 운전 | 중계 RY34 / 인쇄 원문과 수기 화살표를 함께 보존. 현재 대응 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P082 | 3차콘베어 감속 | 중계 RY35 / 인쇄 원문과 수기 화살표를 함께 보존. 현재 대응 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P083 | X-LIFT 회전 | 중계 RY36 / 인쇄 원문과 수기 화살표를 함께 보존. 현재 대응 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P084 | X-LIFT 회전 감속 | 중계 RY37 / 인쇄 원문과 수기 화살표를 함께 보존. 현재 대응 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P085 | 이재기 원위치 | 중계 RY38 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P086 | 이재기 이송 | 중계 RY39 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P087 | 이재기 감속 운전 | 중계 RY40 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P088 | CAS 영점 | 중계 RY41 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P089 | CAS 프린트 | 중계 RY42 / 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P098 | 자동운전 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P099 | 유압펌프운전 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P09A | 원위치요구 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P09C | 3차콘베어운전 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 8쪽 |
| PDF 전기도면 | 출력 참조 | P100 | 비상정지 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P101 | 수동 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P102 | 자동 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P103 | 500KG 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P104 | 1000KG 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P105 | 강제취출 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P106 | 원위치요구 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P107 | 모터과부하 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P108 | 인버터이상 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P109 | INGOT UP 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10A | 이재기 원위치 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10B | 4P 풀림 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10C | 4P 상승 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10D | 7P 풀림 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10E | 7P 상승 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P10F | 7P 원위치 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P110 | X-LIFT 하강 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P111 | X-LIFT 원위치 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P112 | 계량기 하강 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P113 | 1차스토퍼 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P114 | 이재기 이송 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P115 | 4P 잡음 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P116 | 4P 하강 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P117 | 7P 잡음 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P118 | 7P 하강 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P119 | 7P 회전 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P11A | X-LIFT 상승 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P11B | X-LIFT 회전 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P11C | 계량기 상승 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P11D | 2차스토퍼 램프 | 자료상 출력. 현재 PLC·부하·정상 상태는 미확정. | 220721 적산기 PLC.pdf · PDF 9쪽 |
| PDF 전기도면 | 출력 참조 | P120 | 적재 디스플레이 1 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P121 | 적재 디스플레이 1 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P122 | 적재 디스플레이 1 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P123 | 적재 디스플레이 1 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P124 | 적재 디스플레이 2 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P125 | 적재 디스플레이 2 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P126 | 적재 디스플레이 2 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| PDF 전기도면 | 출력 참조 | P127 | 적재 디스플레이 2 배선 | 외부 디스플레이 배선. 데이터 형식·통신·중량 실측값으로 해석하지 않음. | 220721 적산기 PLC.pdf · PDF 10쪽 |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X000 | EPB01 비상정지 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 117(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X00B | SEL06 정상/시운전 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 80(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X047 | PH1-1 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 230(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X048 | PH2-1 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 104(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X049 | PH03 제품 감지 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 90(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X04A | PH04 제품 감지 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 91(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X04B | PH05 계량 콘베어 정지 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 201(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X04D | PB12 강제취출 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 192(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X054 | PX01 이재기 이송 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 146(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X057 | PX04 이재기 원위치 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 111(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X058 | RPX02 4P 잡음 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 242(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X059 | RPX03 4P 풀림 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 303(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05A | RPX04 4P 상승 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 139(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05B | RPX05 4P 하강 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 234(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05C | RPX06 7P 잡음 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 126(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05D | RPX07 7P 풀림 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 122(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05E | RPX08 7P 상승 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 131(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X05F | RPX09 7P 하강 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 114(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X080 | RPX10 7P 회전(다른 곳 X050 표기) | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 147(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X081 | RPX11 7P 원위치 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 142(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X083 | LS04 X-LIFT 하강 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 197(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X084 | PX05 X-LIFT 원위치(다른 곳 X048 표기) | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 92(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X088 | LS09 계량대 상승 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 209(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X089 | LS10 계량대 하강 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 205(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X08A | LS11 콘베어 역회전 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 191(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X08B | LS12 콘베어 정회전 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 200(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X103 | PH2-2 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 105(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X104 | PH2-3 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 106(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X105 | PH2-4 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 107(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X106 | PH2-5 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 108(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X107 | PH2-6 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 109(해당 주소 첫 등장) |
| 2006 세진메탈 설명서 | 설명서 입력 참조 | X108 | PH2-7 계수 | P주소와 자동 대응하지 않음. 원문 오기·현재 프로그램 대조 필요. | 세진메탈-적산기 사용 설명서.hwp · 본문 추출본 · 추출 문단 110(해당 주소 첫 등장) |
| PDF 단자표(차이 보존) | 단자표 참조 | P048 | A4 이재기 원위치 | 6쪽의 P04B/P04C/P04D/P04E와 다름. 어느 쪽이 현재 배선인지 미확정. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |
| PDF 단자표(차이 보존) | 단자표 참조 | P049 | A4 이재기 원위치 감속 | 6쪽의 P04B/P04C/P04D/P04E와 다름. 어느 쪽이 현재 배선인지 미확정. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |
| PDF 단자표(차이 보존) | 단자표 참조 | P04A | A4 이재기 이송 | 6쪽의 P04B/P04C/P04D/P04E와 다름. 어느 쪽이 현재 배선인지 미확정. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |
| PDF 단자표(차이 보존) | 단자표 참조 | P04B | A4 이재기 이송 감속 | 6쪽의 P04B/P04C/P04D/P04E와 다름. 어느 쪽이 현재 배선인지 미확정. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |
| PDF 단자표(차이 보존) | 단자표 참조 | SOL01 | A3 4P 풀림 | 11쪽 SOL01 잡음/SOL02 풀림과 반대. 현장 결선 확정 전. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |
| PDF 단자표(차이 보존) | 단자표 참조 | SOL02 | A3 4P 잡음 | 11쪽 SOL01 잡음/SOL02 풀림과 반대. 현장 결선 확정 전. | 220721 적산기 PLC.pdf · PDF 19쪽 / A3/A4 |

## 조작 화면·설명 그림

| 화면/그림 | 설명 | 근거 |
|---|---|---|
| 수동 조작 | 유압펌프·콘베어·집게·이재기·리프트·스토퍼 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0003 |
| 원위치 | 7P/4P 풀림·상승, 이재기·X-LIFT·계량대 위치 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0004 |
| 이상 | 1/2차 콘베어 인버터·X-LIFT·이재기·유압모터 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0005 |
| 수동 설명 | 유압펌프와 리프트 조작의 문서상 관계 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0006 |
| 자동 | 500/1000kg·단수·적재량·카운터 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0007 |
| 원위치 설명 | 정상/시운전 구분과 각 위치 설명 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0008 |
| 순차 동작 | 앞 단계 위치 검출과 후속 단계 허가 설명 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0009 |
| 반재·패턴 | 500kg·1000kg 단수/회전 패턴의 과거 예시 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN000A |
| ERROR | 고장 화면 설명·현재 복구 승인 아님 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN000B |
| 메뉴 | 수동·원위치·이상·자동 메뉴 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN000C |
| 일시정지 | 현재 위치 정지와 재개에 대한 과거 설명 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN000D |
| 실제 조작반 사진 | 단수·적재량·자동·각 장치 버튼 사진 / 현재 화면·운전 설정은 미확인. | 사용 설명서 삽입 그림 BIN0001 |

## 알람·정지

| 항목 | 주소 | 근거 | 복구 경계 | 출처 |
|---|---|---|---|---|
| 모터과부하 | 입력 P030 / 램프 P107 | 도면상 보호 입력·표시. 실제 트립 코드·발생은 미확인. | 대상 보호기·원인·현행 복구 기준 확인 전 | 220721 적산기 PLC.pdf · PDF 5쪽; 220721 적산기 PLC.pdf · PDF 9쪽 |
| 인버터이상 | 입력 P031 / 램프 P108 | 도면상 이상 입력·표시. 인버터별 코드·로직 미확보. | 기기 코드·원인 대조 필요. 반복 리셋 지시 아님. | 220721 적산기 PLC.pdf · PDF 5쪽; 220721 적산기 PLC.pdf · PDF 9쪽 |
| 경보음 1/2/3 | P060~P062 / RY01~03 / BZ1~3 | 프로그램별 발생 조건·시간 미확보 | P014 경보정지와 실제 보호 원인 해소를 구분 | 220721 적산기 PLC.pdf · PDF 7쪽; 220721 적산기 PLC.pdf · PDF 12쪽 |
| 이상 화면 5항목 | HMI 태그 미확보 | 1/2차 콘베어 인버터·X-LIFT·이재기·유압모터 문서 화면 | 과거 ERROR 설명과 현재 현장 승인·안전조건을 구분 | 사용 설명서 그림 BIN0005/BIN000B |

## 증상별 점검

| 증상 | 점검 후보 | 근거 | 미확정 |
|---|---|---|---|
| 전체 무동작 | 명판/반번호 → 전원·모드·비상정지·보호 표시의 관찰 구간 구분 | PDF 4/5쪽; 설명서 보수점검 | 현재 전원·제어 회로 전체·안전 차단/재기동 미확정 |
| 자동 운전으로 진행 안 됨 | 어느 단계에서 정지했는지와 원위치·제품 감지·카운트 관계 대조 | 설명서 원위치/자동/순차 동작 | 프로그램 허가 조건·현재 설정 미확정 |
| 4P/7P 집게가 열리거나 닫히지 않음 | RS센서·X주소 설명·RY출력·SOL부하·실물 대응을 별개 대조 | PDF 6/7/11/19쪽; 설명서 | SOL01/02 기능 상충·실제 공압/기계 상태 미확정 |
| 집게 상하 또는 회전 정지 | 상하·회전·원위치 센서와 선행 단계 관계를 문서 안에서 추적 | PDF 6/7/11쪽; 설명서 | 주소 버전·위치/극성·실제 동작 미확정 |
| 이재기 위치/감속이 맞지 않음 | 6쪽 PR01~04와 19쪽 A4 네 주소의 차이부터 기록 | PDF 6쪽 ASM-11 vs 19쪽 A4 | 현재 P048~04B인지 P04B~04E인지 미확정 |
| X-LIFT 상승/하강/회전 정지 | 제품 감지 PH·LS/PR, 고속/저속 SOL, 유압릴리프 경로 분리 | PDF 6/7/11/20쪽 | 현행 유압설정·하중유지·센서 극성·인터록 미확정 |
| INGOT 계수 또는 정렬 불량 | BE01~11과 설명서 PH 계수 센서를 구분하고 스토퍼/인가이드 구간 식별 | PDF 6/20쪽; 설명서 계수/INGUIDE | P주소와 X주소 관계·현재 단수/패턴 미확정 |
| 적층 완료 후 취출 안 됨 | X-LIFT→3차 콘베어→계량대의 제품/위치 검출 구간 분리 | PDF 5/8/19쪽; 설명서 | 수기 변경·강제취출 허가·현재 순서 미확정 |
| 계량 또는 프린트 불량 | CAS 영점/프린트 접점과 계량대 상하 위치·실중량 표시를 구분 | PDF 8/12쪽; 설명서 | CAS 모델·로드셀·교정·기록·통신 미확보 |
| 부저 또는 이상 램프 반복 | 최초 발생 시각·기기 코드·정지 단계·경보 출력의 근거 수집 | PDF 5/7/9/12쪽; 설명서 이상 화면 | 경보정지를 원인 제거로 판단하지 않음 |
| 표시량·단수·적재 패턴 불일치 | P120~127 외부 디스플레이와 HWP 화면의 단수/적재량을 분리 대조 | PDF 10/18쪽; 설명서 자동/반재 그림 | 현재 HMI태그·코드·단수설정·정격 미확보 |
| 정기 점검 항목 정리 | 센서 오염·볼트·공압/유압·리미트 배선·릴레이/퓨즈의 점검 후보 기록 | 사용 설명서 보수점검 | 실제 점검 주기 승인·점검 결과는 별도 기록 |

## 확인 대장

| 항목 | 상태 | 차이/근거 | 후속 확인 |
|---|---|---|---|
| 현재 설비와 자료 적용 | 미확정 | PDF 광명금속 2004 / HWP 세진메탈 2006 / 두인 2015 혼재 | 명판·반번호·적용 도면·최신 개정 확인 |
| 용량·적재 패턴 | 표기 차이 보존 | 개요 300/600/1TON, 조작 500/1000kg, 문서별 단수·개수 차이 | 현재 정격·승인 패턴·HMI 설정 기록 |
| P주소와 X주소 | 별도 체계 | PDF P000~ / 설명서 X000~; CPU·프로젝트 미제공 | 현재 PLC 프로젝트·할당표로 관계 확인 |
| A4 이재기 주소 상충 | 미확정 | 19쪽 P048/P049/P04A/P04B vs 6쪽 P04B/P04C/P04D/P04E | 실물 단자·센서·프로그램 대조 |
| SOL01/02 기능 상충 | 미확정 | 19쪽 SOL01 풀림/02 잡음 vs 11쪽 SOL01 잡음/02 풀림 | 실제 밸브·중계 릴레이·결선 확인 |
| 설명서 주소 오기 후보 | 원문 차이 보존 | 7P회전 X080/X050, X-LIFT원위치 X084/X048 등 | 동일 센서 실물·현재 프로그램 확인 |
| 수기 변경·미기입 | 확정하지 않음 | P015·P080~084 수기 수정, P03E/F 판독불명·공란 | 수정 일자·수정자·최신도면/현장 대조 |
| 집게 표시등 기능 상충 | 원문별 보존 | 3쪽 수기주소 P115/P117 위치의 인쇄는 열림, 9쪽/18쪽은 잡음 | 램프 실제 명칭·출력 주소·현재 패널 대조 |
| 타 업체 시운전 자료 | 참고 자료 | 시운전 HWP 후반 두인 2015 · 압력/수량/설정 설명 | 현재 2번 설비 적용 승인 근거 확인 |
| PLC·HMI·인버터 원본 | 미확보 | 전기 I/O/결선도와 과거 조작 화면만 있음 | CPU·프로젝트·래더·타이머/파라미터·버전 백업 |
| 전원·공압·유압 정격 | 현재값 미확정 | 설명서 전원·혼재된 압력 단위, 전체 동력도 부족 | 명판·현행 정격/회로·승인 설정 대조 |
| 계량·표시 인터페이스 | 일부 접점만 확보 | CAS 영점/프린트, P120~127 디스플레이 배선 | CAS 모델·로드셀/교정·코드/통신 확인 |
| 안전·정지·재기동 | 미검증 | 비상정지/일시정지/재개에 관한 과거 문서 설명 | 현재 안전 회로·잔류 에너지·재기동 검증 기록 |
| HWP 페이지 배치 | 미재현 | 본문·그림 추출본. OLE/매크로 실행 안 함. 페이지 수 미확정 | 원형 페이지 대조가 필요하면 정식 HWP PDF 내보내기 제공 |
| 현장 고장·수리·운전 | 미수행 | 파일 검토와 문서화만 수행 | 실제 관찰·측정·조치·복구 근거 별도 기록 |

## 원본 보존

- [220721 적산기 PLC.pdf](source/totalizer-plc-20220721.pdf) / 20쪽 / 855963bytes / SHA-256 6b20956e80162d7e578727dbd8c49be5f8512ed8255f2e5daadef7c58925cc95
- [세진메탈-적산기 사용 설명서.hwp](source/totalizer-user-manual.hwp) / HWP 페이지 수 미확정 / 3812352bytes / SHA-256 6abb1b6c6c7277d424d35a1d18131a1af54f717c6447c61602c3e5352dd66c60
- [세진메탈-주조기-적산기 시운전 요령.hwp](source/casting-totalizer-commissioning.hwp) / HWP 페이지 수 미확정 / 75776bytes / SHA-256 a5c8b84b45a331ad34523191f59761a25aa509fade01b0e61b56b8c8b8cab20e
